DISCLAIMER-ÊSome of the performance values reported as part of the Cold-Climate ASHP Specification are NOT derived from industry standard test procedures or third-party tested/verified (i.e. performance values at 5¡F).Ê Performance in some instances may be represented by manufacturerÕs engineering data.																																																																				Products added to list since during current month																																																																				"Products in grey are the ones not found in the AHRI database as of June 12, 2017."																																																																				General Information																Condition 1 Performance - (47¡F/70¡F)										Condition 2 Performance - (17¡F/70¡F)										Condition 3 Performance - (5¡F/70¡F)*													Pan Heater Data				OPTIONAL Condition 4 Performance - (X¡F/70¡F)*																															Capacity (btu/hr)			Input Power (kW)			COP				Capacity (btu/hr)			Input Power (kW)			COP				Capacity (btu/hr)			Input Power (kW)			COP												Capacity (btu/hr)			Input Power (kW)			COP								"Updated: July 14, 2017"																																																																				Manufacturer	"Brand (if applicable)"	Model Name	AHRI Certificate No.	Outdoor Unit Model	Indoor Unit Model(s)	AHRI Type	HSPF (Region IV):	SEER	EER (@ 95¡F)	Cooling Capacity (Btuh)	ENERGY STAR Certified	Ductless or Centrally Ducted	"If Ductless, Multi-zone or Single-zone?"	Ductless Indoor Type		Minimum Capacity 47¡F	Rated Capacity 47¡F	Maximum Capacity 47¡F	Input Power at Min. Capcaity 47¡F	Rated Input Power 47¡F	Input Power at Max. Capacity 47¡F	COP at Min. Capacity 47¡F	COP at Rated Capacity 47¡F	COP at Max. Capacity 47¡F		Minimum Capacity 17¡F	Rated Capacity 17¡F	Maximum Capacity 17¡F	Input Power at Min. Capacity 17¡F	Input Power at Rated Capacity 17¡F	Input Power at Max. Capacity 17¡F	COP at Min. Capacity 17¡F	COP at Rated Capacity 17¡F	COP at Max. Capacity 17¡F		Minimum Capacity 5¡F		Maximum Capacity 5¡F	Input Power at Min. Capacity 5¡F		Input Power at Max. Capacity  5¡F	COP at Min. Capacity 5¡F		COP at Max. Capacity 5¡F		Maintenance Capacity (Max 5¡F/Max 47¡F)	Maintenance Capacity (Max 5¡F/Max 17¡F)		Integrated or Accessory (provide model #)	Input Power (W)	What determines when heater operates?		Outdoor Dry Bulb (¡F)	Minimum Capactity X¡F		Maximum Capacity X¡F	Input Power at Min. Capacity X¡F		Input Power at Max. Capacity X¡F	COP at Min. Capacity X¡F		COP at Max. Capacity X¡F						American Standard	American Standard	AccuComfort Platinum 20	10093446	4A6V0024A1	TAM9A0B30V31	HRCU-A-CB	10.00	19.25	13.75	24200	Yes	Centrally Ducted	N/A	N/A		8000	20200	21300	0.54	2.60	1.51	4.34	2.28	4.14		11430	17100	17100	1.21	2.60	1.93	2.76	1.93	2.60		11036		12920	1.62		1.86	2.00		2.05		61%	76%																					American Standard	American Standard	AccuComfort Platinum 20	10093447	4A6V0036A1	TAM9A0B30V31	HRCU-A-CB	10.00	20.00	13.00	35400	Yes	Centrally Ducted	N/A	N/A		8600	32600	21300	0.54	2.42	1.60	4.66	3.95	3.90		16040	26200	26600	1.82	2.42	3.22	2.58	3.17	2.42		16748		20220	2.58		3.08	1.90		1.90		95%	76%																					American Standard	American Standard	AccuComfort Platinum 20	10093448	4A6V0036A1	TAM9A0C36V31	HRCU-A-CB	10.00	21.00	13.50	35000	Yes	Centrally Ducted	N/A	N/A		8500	33400	21600	0.52	2.38	1.55	4.78	4.11	4.08		15820	25800	26100	1.83	2.38	3.22	2.54	3.18	2.38		16448		19860	2.58		3.08	1.86		1.90		92%	76%																					American Standard	American Standard	AccuComfort Platinum 20	10093449	4A6V0036A1	TAM9A0C42V41	HRCU-A-CB	10.00	21.00	13.50	35600	Yes	Centrally Ducted	N/A	N/A		8400	33600	21400	0.51	2.20	1.57	4.82	4.47	4.00		15600	24800	25200	1.90	2.20	3.36	2.40	3.30	2.20		16242		19440	2.70		3.22	1.76		1.75		91%	77%																					American Standard	American Standard	AccuComfort Platinum 20	10093452	4A6V0048A1	TAM9A0C60V51	HRCU-A-CB	10.00	19.50	12.50	46500	Yes	Centrally Ducted	N/A	N/A		12000	43000	42700	0.78	2.26	3.56	4.50	5.57	3.52		22630	35600	36100	2.65	2.26	4.67	2.50	4.62	2.26		23644		28140	3.74		4.46	1.86		1.85		66%	78%																					American Standard	American Standard	AccuComfort Platinum 18	10093454	4A6V8024A1	TAM9A0B30V31	HRCU-A-CB	10.00	18.00	13.00	23800	Yes	Centrally Ducted	N/A	N/A		8000	20000	21000	0.54	2.60	1.55	4.34	2.25	3.96		11430	17100	17100	1.21	2.60	1.93	2.76	1.93	2.60		11036		12920	1.62		1.86	2.00		2.05		62%	76%																					American Standard	American Standard	AccuComfort Platinum 18	10093455	4A6V8024A1	TAM9A0C36V31	HRCU-A-CB	10.00	18.00	13.00	24000	Yes	Centrally Ducted	N/A	N/A		8000	21000	21400	0.54	2.52	1.52	4.34	2.44	4.12		11320	16900	16900	1.23	2.52	1.96	2.70	1.96	2.52		10830		12780	1.64		1.90	1.94		1.95		60%	76%																					American Standard	American Standard	AccuComfort Platinum 18	10093456	4A6V8036A1	TAM9A0B30V31	HRCU-A-CB	10.00	18.00	12.50	34400	Yes	Centrally Ducted	N/A	N/A		8400	32000	43900	0.53	2.40	3.45	4.64	3.91	3.72		16370	26600	26800	1.84	2.40	3.27	2.60	3.25	2.40		17340		20760	2.60		3.12	1.96		1.95		47%	77%																					American Standard	American Standard	AccuComfort Platinum 18	10093457	4A6V8036A1	TAM9A0C36V31	HRCU-A-CB	10.00	18.00	13.00	35000	Yes	Centrally Ducted	N/A	N/A		8300	32200	43400	0.52	2.36	3.36	4.68	4.00	3.78		16260	26200	26400	1.85	2.36	3.27	2.58	3.25	2.36		17134		20500	2.64		3.14	1.90		1.90		47%	78%																					American Standard	American Standard	AccuComfort Platinum 18	10093458	4A6V8036A1	TAM9A0C42V41	HRCU-A-CB	10.00	18.00	12.50	35800	Yes	Centrally Ducted	N/A	N/A		8400	30000	43200	0.51	2.22	3.43	4.82	3.96	3.70		16040	25400	25700	1.91	2.22	3.39	2.46	3.35	2.22		16894		20040	2.72		3.24	1.82		1.80		46%	78%																					American Standard	American Standard	AccuComfort Platinum 18	10093459	4A6V8037A1	TAM9A0B30V31	HRCU-A-CB	10.00	18.00	13.00	35400	Yes	Centrally Ducted	N/A	N/A		8600	32600	31400	0.54	2.42	2.37	4.66	3.95	3.88		16040	26200	26600	1.82	2.42	3.22	2.58	3.17	2.42		16748		20220	2.58		3.08	1.90		1.90		64%	76%																					American Standard	American Standard	AccuComfort Platinum 18	10093460	4A6V8037A1	TAM9A0C36V31	HRCU-A-CB	10.00	18.00	13.00	35800	Yes	Centrally Ducted	N/A	N/A		8500	32800	32200	0.52	2.38	2.30	4.78	4.04	4.10		15820	25800	26100	1.83	2.38	3.22	2.54	3.18	2.38		16448		19860	2.58		3.08	1.86		1.90		62%	76%																					American Standard	American Standard	AccuComfort Platinum 18	10093461	4A6V8037A1	TAM9A0C42V41	HRCU-A-CB	10.00	18.00	12.50	46500	Yes	Centrally Ducted	N/A	N/A		8400	30800	33300	0.51	2.20	2.68	4.82	4.10	3.64		15600	24800	25200	1.90	2.20	3.36	2.40	3.30	2.20		16242		19440	2.70		3.22	1.76		1.75		58%	77%																					American Standard	American Standard	AccuComfort Platinum 18	10093462	4A6V8048A1	TAM9A0C42V41	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted	N/A	N/A		12300	41500	42600	0.76	2.14	3.80	4.74	5.68	3.28		23290	36200	36600	2.81	2.14	5.00	2.42	4.96	2.14		24456		28920	4.04		4.80	1.78		1.75		68%	79%																					American Standard	American Standard	AccuComfort Platinum 18	10093463	4A6V8048A1	TAM9A0C48V41	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted	N/A	N/A		11900	41000	43000	0.76	2.36	3.46	4.58	5.09	3.64		22960	36400	36800	2.59	2.36	4.57	2.60	4.52	2.36		24190		28780	3.68		4.38	1.92		1.95		67%	78%																					American Standard	American Standard	AccuComfort Platinum 18	10093464	4A6V8048A1	TAM9A0C60V51	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted	N/A	N/A		11900	41500	42600	0.77	2.32	3.54	4.52	5.24	3.52		22850	36200	36600	2.62	2.32	4.64	2.56	4.57	2.32		24150		28680	3.72		4.42	1.90		1.90		67%	78%																					American Standard	American Standard	AccuComfort Platinum 18	10093467	4A6V8049A1	TAM9A0C60V51	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted	N/A	N/A		12000	41000	31700	0.78	2.26	2.50	4.50	5.32	3.72		22630	35600	36100	2.65	2.26	4.67	2.50	4.62	2.26		23644		28140	3.74		4.46	1.86		1.85		89%	78%																					American Standard	American Standard	AccuComfort Platinum 18	10093468	4A6V8060A1	TAM9A0C60V51	HRCU-A-CB	10.00	18.00	12.50	54000	Yes	Centrally Ducted	N/A	N/A		18400	50500	32300	1.21	2.10	2.55	4.46	7.05	3.72		33510	49500	51100	3.94	2.10	7.14	2.50	6.91	2.10		34860		40780	5.60		6.76	1.82		1.75		126%	80%																					American Standard	American Standard	AccuComfort Platinum 20	10153439	4A6V0036A1	TEM8A0C36V31+TDR	HRCU-A-CB	10.00	20.00	13.00	35400	Yes	Centrally Ducted	N/A	N/A		8200	31800	32700	0.51	2.44	2.37	4.72	3.82	4.04		15380	25600	25500	1.75	2.44	3.06	2.58	3.07	2.44		16182		19500	2.48		2.94	1.92		1.95		60%	76%																					American Standard	American Standard	AccuComfort Platinum 20	10153440	4A6V0036A1	TEM8A0C42V41+TDR	HRCU-A-CB	10.00	20.00	13.00	35600	Yes	Centrally Ducted	N/A	N/A		8300	31400	32700	0.52	2.32	2.41	4.68	3.97	3.98		15490	25200	25400	1.82	2.32	3.20	2.50	3.18	2.32		16182		19400	2.58		3.06	1.84		1.85		59%	76%																					American Standard	American Standard	AccuComfort Platinum 20	10153441	4A6V0036A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	20.00	13.00	35600	Yes	Centrally Ducted	N/A	N/A		8200	31000	31100	0.52	2.40	2.52	4.62	3.78	3.62		15600	25200	25600	1.78	2.40	3.12	2.56	3.08	2.40		16382		19700	2.52		2.98	1.90		1.95		63%	77%																					American Standard	American Standard	AccuComfort Platinum 20	10153442	4A6V0036A1	TEM8A0D48V41+TDR	HRCU-A-CB	10.00	19.50	13.00	35800	Yes	Centrally Ducted	N/A	N/A		8400	31800	33100	0.51	2.48	2.65	4.82	3.76	3.66		15930	25800	26100	1.77	2.48	3.08	2.64	3.05	2.48		16688		20000	2.52		2.98	1.94		1.95		60%	77%																					American Standard	American Standard	AccuComfort Platinum 20	10153444	4A6V0048A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	47500	Yes	Centrally Ducted	N/A	N/A		11900	42000	33100	0.76	2.36	2.65	4.58	5.21	3.66		22410	35600	36000	2.56	2.36	4.48	2.56	4.42	2.36		23504		27980	3.62		4.28	1.90		1.90		85%	78%																					American Standard	American Standard	AccuComfort Platinum 20	10153445	4A6V0048A1	TEM8A0C60V51+TDR	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted	N/A	N/A		12200	43500	32100	0.78	2.34	2.35	4.58	5.45	4.00		22520	36200	36600	2.61	2.34	4.57	2.52	4.53	2.34		23504		28100	3.68		4.38	1.88		1.90		88%	77%																					American Standard	American Standard	AccuComfort Platinum 18	10153453	4A6V8036A1	TEM8A0C36V31+TDR	HRCU-A-CB	10.00	18.00	12.50	35200	Yes	Centrally Ducted	N/A	N/A		8200	31600	42600	0.51	2.40	3.37	4.72	3.86	3.70		15930	25600	25800	1.80	2.40	3.16	2.60	3.13	2.40		16728		20040	2.56		3.02	1.92		1.95		47%	78%																					American Standard	American Standard	AccuComfort Platinum 18	10153454	4A6V8036A1	TEM8A0C42V41+TDR	HRCU-A-CB	10.00	18.00	12.50	35400	Yes	Centrally Ducted	N/A	N/A		8200	31600	43900	0.51	2.32	3.45	4.72	3.99	3.72		15820	25600	25800	1.84	2.32	3.25	2.52	3.23	2.32		16688		19940	2.62		3.12	1.86		1.85		45%	77%																					American Standard	American Standard	AccuComfort Platinum 18	10153455	4A6V8036A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	36200	Yes	Centrally Ducted	N/A	N/A		8000	31000	43600	0.52	2.42	3.38	4.50	3.75	3.78		15820	25400	25700	1.78	2.42	3.11	2.60	3.08	2.42		16788		20040	2.52		3.00	1.96		1.95		46%	78%																					American Standard	American Standard	AccuComfort Platinum 18	10153456	4A6V8036A1	TEM8A0D48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	35400	Yes	Centrally Ducted	N/A	N/A		8300	31600	43200	0.51	2.46	3.43	4.76	3.76	3.70		15930	25800	26100	1.78	2.46	3.11	2.62	3.07	2.46		16788		20100	2.52		3.00	1.96		1.95		47%	77%																					American Standard	American Standard	AccuComfort Platinum 18	10153458	4A6V8037A1	TEM8A0C36V31+TDR	HRCU-A-CB	10.00	18.00	12.50	35400	Yes	Centrally Ducted	N/A	N/A		8200	31800	31200	0.51	2.44	2.38	4.72	3.82	3.84		15380	25600	25500	1.75	2.44	3.06	2.58	3.07	2.44		16182		19500	2.48		2.94	1.92		1.95		63%	76%																					American Standard	American Standard	AccuComfort Platinum 18	10153459	4A6V8037A1	TEM8A0C42V41+TDR	HRCU-A-CB	10.00	18.00	12.50	35600	Yes	Centrally Ducted	N/A	N/A		8300	31400	31300	0.52	2.32	2.35	4.68	3.97	3.90		15490	25200	25400	1.82	2.32	3.20	2.50	3.18	2.32		16182		19400	2.58		3.06	1.84		1.85		62%	76%																					American Standard	American Standard	AccuComfort Platinum 18	10153460	4A6V8037A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	35600	Yes	Centrally Ducted	N/A	N/A		8200	31000	32300	0.52	2.40	2.31	4.62	3.78	4.10		15600	25200	25600	1.78	2.40	3.12	2.56	3.08	2.40		16382		19700	2.52		2.98	1.90		1.95		61%	77%																					American Standard	American Standard	AccuComfort Platinum 18	10153461	4A6V8037A1	TEM8A0D48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	35800	Yes	Centrally Ducted	N/A	N/A		8400	31800	31700	0.51	2.48	2.49	4.82	3.76	3.74		15930	25800	26100	1.77	2.48	3.08	2.64	3.05	2.48		16688		20000	2.52		2.98	1.94		1.95		63%	77%																					American Standard	American Standard	AccuComfort Platinum 18	10153463	4A6V8048A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	46500	Yes	Centrally Ducted	N/A	N/A		11900	42500	43400	0.81	2.24	3.50	4.30	5.56	3.64		21310	34200	35100	2.62	2.24	4.61	2.38	4.47	2.24		21900		26460	3.68		4.40	1.74		1.75		61%	75%																					American Standard	American Standard	AccuComfort Platinum 18	10153464	4A6V8048A1	TEM8A0C60V51+TDR	HRCU-A-CB	10.00	18.00	12.50	47500	Yes	Centrally Ducted	N/A	N/A		12100	44500	44000	0.78	2.40	3.47	4.54	5.43	3.72		22630	36800	37200	2.58	2.40	4.56	2.56	4.49	2.40		23744		28520	3.64		4.36	1.92		1.90		65%	77%																					American Standard	American Standard	AccuComfort Platinum 18	10153468	4A6V8049A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	47500	Yes	Centrally Ducted	N/A	N/A		11900	42000	32700	0.76	2.36	2.42	4.58	5.21	3.96		22410	35600	36000	2.56	2.36	4.48	2.56	4.42	2.36		23504		27980	3.62		4.28	1.90		1.90		86%	78%																					American Standard	American Standard	AccuComfort Platinum 18	10153469	4A6V8049A1	TEM8A0C60V51+TDR	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted	N/A	N/A		12200	43500	31000	0.78	2.34	2.50	4.58	5.45	3.64		22520	36200	36600	2.61	2.34	4.57	2.52	4.53	2.34		23504		28100	3.68		4.38	1.88		1.90		91%	77%																					American Standard	American Standard	AccuComfort Platinum 20	8759144	4A6V0036A1	*UD2C080ACV4 & 4PXCCU48BS3	HRCU-A-CB	10.00	21.00	13.00	36800	Yes	Centrally Ducted	N/A	N/A		8500	33200	33300	0.52	2.42	2.41	4.78	4.02	4.04		15930	26600	26700	1.84	2.42	3.24	2.54	3.22	2.42		16688		20220	2.62		3.10	1.86		1.90		61%	76%																					American Standard	American Standard	AccuComfort Platinum 20	8759145	4A6V0036A1	*UD2C100ACV5 & 4PXCCU48BS3	HRCU-A-CB	10.00	21.00	13.00	37000	Yes	Centrally Ducted	N/A	N/A		8400	33200	33300	0.51	2.44	2.37	4.82	3.99	4.12		15710	26600	26600	1.81	2.44	3.20	2.54	3.19	2.44		16488		20080	2.58		3.06	1.88		1.90		60%	75%																					American Standard	American Standard	AccuComfort Platinum 18	8759184	4A6V8036A1	*UD2C100ACV5 & 4PXCCU36BS3	HRCU-A-CB	10.00	18.00	12.50	35000	Yes	Centrally Ducted	N/A	N/A		8300	31800	32100	0.50	2.34	2.46	4.86	3.98	3.82		16040	26000	26200	1.83	2.34	3.29	2.56	3.26	2.34		16934		20300	2.60		3.14	1.90		1.90		63%	77%																					American Standard	American Standard	AccuComfort Platinum 18	8759191	4A6V8036A1	*UD2C100ACV5 & 4PXCCU48BS3	HRCU-A-CB	10.00	18.00	12.50	36200	Yes	Centrally Ducted	N/A	N/A		8400	32600	32800	0.51	2.44	2.35	4.82	3.91	4.08		16040	26200	26400	1.79	2.44	3.17	2.62	3.15	2.44		16894		20300	2.56		3.04	1.94		1.95		62%	77%																					American Standard	American Standard	AccuComfort Platinum 18	8759192	4A6V8036A1	*UD2B100ACV3 & 4PXCCU60BS3	HRCU-A-CB	10.00	18.00	12.50	"36,600"	Yes	Centrally Ducted	N/A	N/A		8300	32400	32500	0.50	2.40	2.39	4.86	3.96	3.98		16480	26400	26500	1.83	2.40	3.23	2.64	3.22	2.40		17440		20740	2.62		3.10	1.96		1.95		64%	78%																					American Standard	American Standard	AccuComfort Platinum 18	8759235	4A6V8048A1	*UD2D120ACV5 & 4PXCDU60BS3	HRCU-A-CB	10.00	18.00	12.50	"48,000"	Yes	Centrally Ducted	N/A	N/A		12300	44000	44600	0.78	2.40	3.40	4.62	5.37	3.84		23510	37000	37400	2.56	2.40	4.56	2.70	4.52	2.40		24696		29340	3.62		4.34	2.00		2.00		66%	78%																					American Standard	American Standard	AccuComfort Platinum 18	8761163	4A6V8036A1	*UD2B080ACV3 & 4TXCB006DS3	HRCU-A-CB	10.00	18.00	12.50	36200	Yes	Centrally Ducted	N/A	N/A		8400	32800	33000	0.51	2.40	2.42	4.82	4.00	4.00		16590	26600	26800	1.87	2.40	3.28	2.60	3.25	2.40		17540		20900	2.66		3.16	1.94		1.95		63%	78%																					American Standard	American Standard	AccuComfort Platinum 18	8761164	4A6V8036A1	*UD2B060ACV3 & 4TXCB006DS3	HRCU-A-CB	10.00	18.00	12.50	36000	Yes	Centrally Ducted	N/A	N/A		8400	32800	33000	0.52	2.40	2.43	4.74	4.00	3.98		16590	26600	26800	1.86	2.40	3.28	2.62	3.25	2.40		17540		20900	2.66		3.16	1.94		1.95		63%	78%																					American Standard	American Standard	AccuComfort Platinum 18	8761165	4A6V8036A1	*UD2C080ACV4 & 4TXCC005DS3	HRCU-A-CB	10.00	18.00	12.50	35200	Yes	Centrally Ducted	N/A	N/A		8400	32000	32200	0.51	2.34	2.46	4.82	4.01	3.84		16150	26200	26300	1.83	2.34	3.30	2.58	3.28	2.34		17094		20400	2.62		3.14	1.92		1.90		63%	78%																					American Standard	American Standard	AccuComfort Platinum 18	8761167	4A6V8036A1	*UD2C100ACV5 & 4TXCC005DS3	HRCU-A-CB	10.00	18.00	12.50	35000	Yes	Centrally Ducted	N/A	N/A		8300	31800	32100	0.50	2.34	2.46	4.86	3.98	3.82		16040	26000	26200	1.83	2.34	3.29	2.56	3.26	2.34		16934		20300	2.60		3.14	1.90		1.90		63%	77%																					American Standard	American Standard	AccuComfort Platinum 18	8761170	4A6V8036A1	*UD2B100ACV3 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	36200	Yes	Centrally Ducted	N/A	N/A		8400	33000	33000	0.51	2.42	2.42	4.82	4.00	4.00		16590	26800	26900	1.86	2.42	3.27	2.62	3.24	2.42		17640		21000	2.66		3.16	1.94		1.95		64%	78%																					American Standard	American Standard	AccuComfort Platinum 18	8761171	4A6V8036A1	*UD2C080ACV4 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	36400	Yes	Centrally Ducted	N/A	N/A		8400	32600	32800	0.51	2.44	2.35	4.82	3.91	4.08		16150	26400	26500	1.80	2.44	3.18	2.62	3.17	2.44		16994		20400	2.56		3.04	1.94		1.95		62%	77%																					American Standard	American Standard	AccuComfort Platinum 18	8761172	4A6V8036A1	*UHMB080ACV3 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	36200	Yes	Centrally Ducted	N/A	N/A		8500	33000	33100	0.56	2.40	2.44	4.44	4.03	3.98		16700	26800	26900	1.89	2.40	3.28	2.58	3.27	2.40		17640		21040	2.68		3.16	1.92		1.95		64%	78%																					American Standard	American Standard	AccuComfort Platinum 18	8761173	4A6V8036A1	*UD2C100ACV5 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	36200	Yes	Centrally Ducted	N/A	N/A		8400	32600	32800	0.51	2.44	2.35	4.82	3.91	4.08		16040	26200	26400	1.79	2.44	3.17	2.62	3.15	2.44		16894		20300	2.56		3.04	1.94		1.95		62%	77%																					American Standard	American Standard	AccuComfort Platinum 18	8761175	4A6V8036A1	*UHMC100ACV4 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	36400	Yes	Centrally Ducted	N/A	N/A		8400	32800	32900	0.53	2.46	2.35	4.64	3.91	4.10		16370	26600	26700	1.81	2.46	3.18	2.64	3.17	2.46		17194		20600	2.56		3.04	1.96		2.00		63%	77%																					American Standard	American Standard	AccuComfort Platinum 18	8761183	4A6V8037A1	*UD2B080ACV3 & 4TXCB006DS3	HRCU-A-CB	10.00	18.00	12.50	36600	Yes	Centrally Ducted	N/A	N/A		8500	33200	33500	0.53	2.36	2.48	4.70	4.12	3.96		16370	26800	27000	1.91	2.36	3.34	2.52	3.33	2.36		17340		20760	2.72		3.22	1.86		1.90		62%	77%																					American Standard	American Standard	AccuComfort Platinum 18	8761190	4A6V8037A1	*UHMC100ACV4 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	36800	Yes	Centrally Ducted	N/A	N/A		8500	33200	33400	0.55	2.44	2.41	4.52	3.99	4.06		16040	26800	26900	1.85	2.44	3.24	2.54	3.22	2.44		16894		20420	2.62		3.10	1.88		1.95		61%	76%																					American Standard	American Standard	AccuComfort Platinum 18	8761191	4A6V8037A1	*UD2C100ACV5 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	37000	Yes	Centrally Ducted	N/A	N/A		8400	33200	33300	0.51	2.44	2.37	4.82	3.99	4.12		15710	26600	26600	1.81	2.44	3.20	2.54	3.19	2.44		16488		20080	2.58		3.06	1.88		1.90		60%	75%																					American Standard	American Standard	AccuComfort Platinum 18	8761192	4A6V8037A1	*UD2C080ACV4 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	36800	Yes	Centrally Ducted	N/A	N/A		8500	33200	33300	0.52	2.42	2.41	4.78	4.02	4.04		15930	26600	26700	1.84	2.42	3.24	2.54	3.22	2.42		16688		20220	2.62		3.10	1.86		1.90		61%	76%																					American Standard	American Standard	AccuComfort Platinum 18	8761198	4A6V8048A1	*UD2D120ACV5 & 4TXCC009DS3	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted	N/A	N/A		12400	43500	44700	0.82	2.36	3.56	4.44	5.40	3.68		23400	36600	37600	2.64	2.36	4.67	2.60	4.54	2.36		24496		29200	3.72		4.44	1.92		1.95		65%	78%																					American Standard	American Standard	AccuComfort Platinum 18	8761199	4A6V8048A1	*UD2C080ACV4 & 4TXCC009DS3	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted	N/A	N/A		12400	43500	44700	0.83	2.34	3.59	4.38	5.45	3.64		23180	36400	37400	2.65	2.34	4.70	2.56	4.56	2.34		24250		28900	3.72		4.46	1.90		1.90		65%	77%																					American Standard	American Standard	AccuComfort Platinum 18	8761201	4A6V8048A1	*UHMC100ACV4 & 4TXCC009DS3	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted	N/A	N/A		12400	43500	44800	0.85	2.36	3.57	4.28	5.40	3.68		23400	36600	37500	2.66	2.36	4.67	2.58	4.54	2.36		24456		29140	3.72		4.44	1.92		1.90		65%	78%																					American Standard	American Standard	AccuComfort Platinum 18	8761202	4A6V8048A1	*UD2C100ACV5 & 4TXCC009DS3	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted	N/A	N/A		12300	43500	44600	0.82	2.38	3.51	4.40	5.36	3.72		23290	36600	37400	2.61	2.38	4.62	2.62	4.51	2.38		24456		29140	3.66		4.38	1.96		1.95		65%	78%																					American Standard	American Standard	AccuComfort Platinum 18	8761205	4A6V8048A1	*UD2D120ACV5 & 4TXCD010DS3	HRCU-A-CB	10.00	18.00	12.50	48000	Yes	Centrally Ducted	N/A	N/A		12300	44000	44600	0.78	2.40	3.40	4.62	5.37	3.84		23510	37000	37400	2.56	2.40	4.56	2.70	4.52	2.40		24696		29340	3.62		4.34	2.00		2.00		66%	78%																					American Standard	American Standard	AccuComfort Platinum 20	8935197	4A6V0024A1	*DD2B060ACV3 & 4PXCBD36BS3	HRCU-A-CB	10.00	19.25	13.50	24400	Yes	Centrally Ducted	N/A	N/A		8100	22200	22000	0.53	2.54	1.57	4.48	2.56	4.10		11540	17200	17100	1.22	2.54	1.98	2.78	1.98	2.54		11176		13020	1.62		1.90	2.02		2.00		59%	76%																					American Standard	American Standard	AccuComfort Platinum 20	8935198	4A6V0024A1	*DHMB060BCV3 & 4PXCBD36BS3	HRCU-A-CB	10.00	19.00	13.00	"24,400"	Yes	Centrally Ducted	N/A	N/A		8100	22200	22100	0.53	2.50	1.60	4.48	2.60	4.04		11650	17400	17300	1.23	2.50	2.02	2.78	2.04	2.50		11276		13220	1.64		1.92	2.02		2.00		60%	76%																					American Standard	American Standard	AccuComfort Platinum 20	8935199	4A6V0024A1	*UD2B060ACV3 & 4TXCB004DS3	HRCU-A-CB	10.00	19.00	13.50	24200	Yes	Centrally Ducted	N/A	N/A		7800	21200	21200	0.51	2.52	1.54	4.48	2.46	4.04		11650	16800	16700	1.20	2.52	1.94	2.84	1.95	2.52		11416		13200	1.60		1.86	2.10		2.10		62%	79%																					American Standard	American Standard	AccuComfort Platinum 18	9119381	4A6V8024A1	*DHMB060BCV3 & 4PXCBD36BS3	HRCU-A-CB	10.00	18.00	12.50	24000	Yes	Centrally Ducted	N/A	N/A		8100	22200	22100	0.53	2.50	1.60	4.48	2.60	4.04		11650	17400	17300	1.23	2.50	2.02	2.78	2.04	2.50		11276		13220	1.64		1.92	2.02		2.00		60%	76%																					American Standard	American Standard	AccuComfort Platinum 18	9122524	4A6V8024A1	*DD2B060ACV3 & 4PXCBD36BS3	HRCU-A-CB	10.00	18.00	12.50	24000	Yes	Centrally Ducted	N/A	N/A		8100	22200	22000	0.53	2.54	1.57	4.48	2.56	4.10		11540	17200	17100	1.22	2.54	1.98	2.78	1.98	2.54		11176		13020	1.62		1.90	2.02		2.00		59%	76%																					American Standard	American Standard	AccuComfort Platinum 20	9122736	4A6V0024A1	*UHMB060ACV3 & 4PXCBU42BS3	HRCU-A-CB	10.00	18.00	13.00	"24,600"	Yes	Centrally Ducted	N/A	N/A		8200	22200	22100	0.57	2.56	1.58	4.22	2.54	4.10		12090	17300	17300	1.25	2.56	1.98	2.84	1.98	2.56		11782		13600	1.66		1.90	2.08		2.10		62%	79%																					American Standard	American Standard	AccuComfort Platinum 20	6749789	4A6V0024A1	*AM8C0B30V21	HRCU-A-CB	10	19.25	13.75	"24,200"	Yes	Centrally Ducted	N/A	N/A		"7,800"	"20,200"	"21,900"	0.50	1.64	1.56	4.58	3.61	4.12		"11,430"	"16,800"	"16,800"	1.18	1.97	1.91	2.84	2.50	2.58		"11,176"		"13,000"	1.58		1.84	2.08		2.08		59%	77%		N/A				N/A															American Standard	American Standard	AccuComfort Platinum 20	6992577	4A6V0036A1	*AM8C0B30V21	HRCU-A-CB	10	20	13	"35,400"	Yes	Centrally Ducted	N/A	N/A		"8,400"	"32,600"	"33,900"	0.50	2.81	2.55	4.92	3.40	3.90		"15,930"	"26,200"	"26,400"	1.85	3.34	3.30	2.52	2.30	2.34		"16,688"		"20,160"	2.64		3.16	1.86		1.86		59%	76%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 20	7599436	4A6V0036A1	*AM8C0C48V41	HRCU-A-CB	10	20.75	13.5	"36,000"	Yes	Centrally Ducted	N/A	N/A		"8,400"	"33,800"	"32,800"	0.50	2.83	2.38	4.92	3.50	4.04		"15,820"	"25,400"	"25,700"	1.78	3.10	3.12	2.60	2.40	2.42		"16,548"		"19,800"	2.54		3.00	1.90		1.94		60%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 20	7125570	4A6V0036A1	*UHMB060ACV3 4TXCB004CC3	HRCU-A-CB	10	18.5	12.5	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,500"	"31,000"	"33,500"	0.55	2.93	2.73	4.52	3.10	3.60		"16,150"	"26,000"	"26,300"	1.98	3.46	3.51	2.38	2.20	2.20		"16,934"		"20,300"	2.82		3.36	1.76		1.78		61%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 20	6796524	4A6V0036A1	*UD2C080ACV4 4TXCC007CC3	HRCU-A-CB	10	20	13	"34,600"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"32,000"	"33,100"	0.49	2.93	2.57	4.96	3.20	3.78		"15,710"	"25,800"	"25,900"	1.88	3.44	3.35	2.44	2.20	2.26		"16,488"		"19,800"	2.70		3.22	1.78		1.80		60%	76%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 20	6796526	4A6V0036A1	*UD2C100ACV5 4TXCC007CC3	HRCU-A-CB	10	20	13	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"31,800"	"33,100"	0.49	2.91	2.59	4.96	3.20	3.74		"15,710"	"25,600"	"25,900"	1.88	3.41	3.35	2.44	2.20	2.26		"16,588"		"19,900"	2.70		3.20	1.80		1.82		60%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 20	7125572	4A6V0036A1	*DHMB060BCV3 4TXFH036CZ3	HRCU-A-CB	10	19.5	12.5	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"30,800"	"33,200"	0.52	2.82	2.65	4.68	3.20	3.68		"16,150"	"25,800"	"26,100"	1.94	3.44	3.41	2.44	2.20	2.24		"17,034"		"20,340"	2.78		3.28	1.80		1.82		61%	78%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 20	6796528	4A6V0036A1	*UD2C080ACV4 4TXFH036CZ3	HRCU-A-CB	10	20	13	"35,400"	Yes	Centrally Ducted	N/A	N/A		"8,100"	"31,200"	"32,400"	0.50	2.86	2.51	4.74	3.20	3.78		"15,710"	"25,600"	"25,700"	1.86	3.41	3.28	2.48	2.20	2.30		"16,628"		"19,900"	2.66		3.16	1.84		1.84		61%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 20	7125571	4A6V0036A1	*UHMB060ACV3 4TXFH036CZ3	HRCU-A-CB	10	18.75	12.5	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"30,400"	"32,700"	0.56	2.87	2.68	4.34	3.10	3.58		"15,930"	"25,600"	"25,900"	1.96	3.41	3.45	2.38	2.20	2.20		"16,788"		"20,040"	2.78		3.32	1.76		1.76		61%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 20	6749791	4A6V0048A1	*AM8C0C48V41	HRCU-A-CB	10	19.25	12.5	"47,000"	Yes	Centrally Ducted	N/A	N/A		"11,800"	"42,500"	"42,600"	0.74	4.15	3.65	4.68	3.00	3.42		"21,530"	"34,000"	"34,400"	2.61	4.74	4.66	2.42	2.10	2.16		"22,446"		"26,720"	3.72		4.44	1.76		1.76		63%	78%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 20	7161151	4A6V0048A1	*AM8C0C60V51	HRCU-A-CB	10	19.25	12.5	"46,500"	Yes	Centrally Ducted	N/A	N/A		"11,800"	"43,000"	"43,100"	0.74	3.94	3.53	4.68	3.20	3.58		"21,640"	"34,200"	"34,700"	2.56	4.55	4.54	2.48	2.20	2.24		"22,486"		"26,780"	3.64		4.34	1.80		1.80		62%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	6750455	4A6V8024A1	*AM8C0B30V21	HRCU-A-CB	10	18	13	"23,800"	Yes	Centrally Ducted	N/A	N/A		"7,800"	"20,000"	"21,900"	0.50	1.63	1.56	4.58	3.60	4.12		"11,430"	"16,800"	"16,800"	1.18	1.97	1.91	2.84	2.50	2.58		"11,176"		"13,000"	1.58		1.84	2.08		2.08		59%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	6750232	4A6V8036A1	*AM8C0C36V31	HRCU-A-CB	10	18	13	"35,000"	Yes	Centrally Ducted	N/A	N/A		"8,200"	"32,200"	"32,200"	0.47	3.04	2.60	5.12	3.10	3.62		"15,710"	"25,200"	"25,400"	1.85	3.36	3.33	2.48	2.20	2.24		"16,488"		"19,680"	2.66		3.18	1.82		1.82		61%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	7035709	4A6V8036A1	*DD2C100ACV5 4NXCC005AS3	HRCU-A-CB	10	18	12.5	"35,800"	Yes	Centrally Ducted	N/A	N/A		"8,400"	"31,600"	"32,600"	0.50	2.99	2.54	4.92	3.10	3.76		"16,040"	"26,200"	"26,300"	1.89	3.49	3.42	2.48	2.20	2.26		"16,828"		"20,200"	2.70		3.26	1.82		1.82		62%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	6796559	4A6V8037A1	*AM8C0B30V21	HRCU-A-CB	10	18	13	"35,400"	Yes	Centrally Ducted	N/A	N/A		"8,400"	"32,600"	"33,900"	0.50	2.81	2.55	4.92	3.40	3.90		"15,930"	"26,200"	"26,400"	1.85	3.34	3.30	2.52	2.30	2.34		"16,688"		"20,160"	2.66		3.16	1.84		1.86		59%	76%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	6796560	4A6V8037A1	*UD2B080ACV3 4TXCB004CC3	HRCU-A-CB	10	18	12.5	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"32,000"	"33,300"	0.50	3.02	2.68	4.86	3.10	3.64		"16,040"	"25,800"	"26,100"	1.95	3.44	3.46	2.42	2.20	2.22		"16,934"		"20,240"	2.80		3.32	1.78		1.78		61%	78%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	6796562	4A6V8037A1	*UD2C080ACV4 4TXCC007CC3	HRCU-A-CB	10	18	13	"34,600"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"32,000"	"33,100"	0.49	2.93	2.57	4.96	3.20	3.78		"15,710"	"25,800"	"25,900"	1.88	3.44	3.36	2.44	2.20	2.26		"16,488"		"19,800"	2.70		3.22	1.78		1.80		60%	76%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	6796563	4A6V8037A1	*UD2C100ACV5 4TXCC007CC3	HRCU-A-CB	10	18	13	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"31,800"	"33,100"	0.49	2.91	2.60	4.96	3.20	3.74		"15,710"	"25,600"	"25,900"	1.88	3.41	3.35	2.44	2.20	2.26		"16,588"		"19,900"	2.70		3.20	1.80		1.82		60%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	7125581	4A6V8037A1	*DHMB060BCV3 4TXFH036CZ3	HRCU-A-CB	10	18	12.5	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"31,800"	"33,200"	0.52	2.91	2.66	4.68	3.20	3.66		"16,150"	"25,800"	"26,100"	1.95	3.44	3.41	2.42	2.20	2.24		"17,034"		"20,340"	2.78		3.28	1.80		1.82		61%	78%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	6796565	4A6V8037A1	*UD2C080ACV4 4TXFH036CZ3	HRCU-A-CB	10	18	13	"35,400"	Yes	Centrally Ducted	N/A	N/A		"8,100"	"31,200"	"32,400"	0.50	2.86	2.52	4.74	3.20	3.76		"15,710"	"25,600"	"25,700"	1.86	3.41	3.28	2.48	2.20	2.30		"16,628"		"19,900"	2.66		3.16	1.84		1.84		61%	77%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	6750233	4A6V8048A1	*AM8C0C48V41	HRCU-A-CB	10	18	12.5	"47,000"	Yes	Centrally Ducted	N/A	N/A		"11,800"	"41,000"	"43,000"	0.74	3.88	3.64	4.68	3.10	3.46		"21,860"	"34,400"	"34,800"	2.57	4.58	4.61	2.50	2.20	2.22		"22,792"		"27,080"	3.66		4.38	1.82		1.82		63%	78%		N/A				N/A		z													American Standard	American Standard	AccuComfort Platinum 18	6750457	4A6V8049A1	*AM8C0C48V41	HRCU-A-CB	10	18	12.5	"47,000"	Yes	Centrally Ducted	N/A	N/A		"11,800"	"41,500"	"42,600"	0.74	4.05	3.65	4.68	3.00	3.42		"21,530"	"34,000"	"34,400"	2.61	4.74	4.66	2.42	2.10	2.16		"22,446"		"26,720"	3.72		4.44	1.76		1.76		63%	78%		N/A				N/A		z													American Standard	American Standard		7151530	4TXK2709A10N0AA	4MXW2709A10N0AA	HRCU-A-CB-O	10	27	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,200"	"9,800"	"11,000"	0.10	0.65	1.25	6.45	4.42	2.58		"1,989"	"5,800"	"10,631"	0.12	0.63	1.26	4.86	2.71	2.47		"1,480"		"8,000"	0.15		1.10	2.89		2.14		73%	75%		Integrated  	72W	Heater on below 34¡F		N/A		z													American Standard	American Standard		7151532	4TXK2712A10NAA	4MXW2712A10N0AA	HRCU-A-CB-O	10	25	13	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,400"	"13,000"	"14,000"	0.10	0.96	1.35	7.03	3.97	3.04		"2,200"	"8,000"	"8,700"	0.09	0.75	1.01	7.16	3.13	2.52		"2,100"		"8,300"	0.09		1.13	7.24		2.15		59%	95%		Integrated  	72W	Heater on below 34¡F		N/A		z													American Standard	American Standard		7151534	4TXK2718A10N0AA	4MXW2718A10N0AA	HRCU-A-CB-O	10	21	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,412"	"19,000"	"23,202"	0.40	1.58	2.50	2.50	3.52	2.72		"2,729"	"12,100"	"19,674"	0.41	1.26	2.57	1.95	2.81	2.24		"2,388"		"15,400"	0.42		2.29	1.67		1.97		66%	78%		Integrated  	160W	Heater on below 34¡F		N/A															American Standard	American Standard		9150126	4TXK3818A10NUAA	4MXW3818A10NUAA	HRCU-A-CB-O	12	24.5	13.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,700"	"18,000"	"24,400"	0.35	1.50	2.50	3.10	3.52	2.86		"3,070"	"14,200"	"23,100"	0.36	1.46	3.25	2.50	2.86	2.08		"2,388"		"20,634"	0.37		3.30	1.89		1.83		85%	89%		Integrated  	160W	Heater on below 34¡F		N/A															American Standard	American Standard		9150128	4TXK3824A10NUAA	4MXW3824A10NUAA	HRCU-A-CB-O	12	21.5	13	"22,000"	Yes	Ductless	Single-zone	Mini-Splits		"6,800"	"24,000"	"32,400"	0.38	2.00	3.70	5.24	3.52	2.57		"3,396"	"15,500"	"26,263"	0.34	1.57	3.38	2.89	2.89	2.28		"2,887"		"24,233"	0.33		3.18	2.56		2.24		75%	92%		Integrated  	160W	Heater on below 34¡F		N/A															American Standard	American Standard		9150124	4TXK3812A10NUAA	4MXW3812A10NUAA	HRCU-A-CB-O	14	30.5	15.3	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,000"	"12,200"	"18,700"	0.25	0.94	1.60	3.52	3.80	3.43		"2,800"	"8,100"	"9,000"	0.23	0.74	1.00	3.57	3.21	2.64		"2,600"		"8,000"	0.22		0.86	3.46		2.73		43%	89%		Integrated  	72W	Heater on below 34¡F		N/A															American Standard	American Standard		9150122	4TXK3809A10NUAA	4MXW3809A10NUAA	HRCU-A-CB-O	15	38	16.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		2300	9000	13600	0.2	0.59	1.5	3.37	4.47	2.66		3545	5600	14611	0.37	0.75	1.78	2.85	2.20	2.40		1745		12210	0.28		1.72	1.83		2.08		90%	84%		Integrated  	72W	Heater on below 34¡F		N/A															Bosch	Bosch	Bosch Climate 5000 ductless minisplit series	9966844	BMS500-AAS024-1CSXXA	BMS500-AAU024-1AHXXA	HRCU-A-CB-O	10	20	12.5	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,200"	"25,000"	"29,140"	0.36	2.46	2.60	5.86	2.98	3.28		"5,690"	"16,000"	"18,650"	0.49	1.91	2.48	3.43	2.46	2.21		"5,122"		"15,815"	0.47		2.64	3.19		1.76		54%	85%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															Bosch	Bosch	Bosch Climate 5000 ductless minisplit series	9966838	BMS500-AAS009-1CSXXA	BMS500-AAU009-1AHXXA	HRCU-A-CB-O	10	20.5	14	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,530"	"9,800"	"13,080"	0.16	0.90	1.08	6.43	3.20	3.57		"2,610"	"6,300"	"8,111"	0.17	0.69	1.02	4.45	2.68	2.34		"2,489"		"6,609"	0.16		1.01	4.59		1.92		51%	81%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															Bosch	Bosch	Bosch Climate 5000 ductless minisplit series	9966839	BMS500-AAS012-0CSXXA	BMS500-AAU012-0AHXXA	HRCU-A-CB-O	10	20.9	12.5	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,680"	"12,000"	"12,450"	0.172	1.16	1.049	6.27	3.04	3.48		"2,958"	"7,500"	"7,360"	0.182	0.87	0.91	4.76	2.54	2.37		"2,582"		"5,736"	0.180		0.83	4.20		2.02		46%	78%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															Bosch	Bosch	Bosch Climate 5000 ductless minisplit series	9966843	BMS500-AAS018-1CSXXA	BMS500-AAU018-1AHXXA	HRCU-A-CB-O	10	22	13	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,670"	"18,000"	"19,190"	0.23	1.67	1.67	5.92	3.16	3.36		"3,920"	"11,100"	"13,730"	0.26	1.18	1.62	4.38	2.76	2.49		"3,274"		"12,524"	0.25		2.09	3.82		1.76		65%	91%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															Bosch	Bosch	Bosch Climate 5000 ductless minisplit series	9966837	BMS500-AAS009-0CSXXA	BMS500-AAU009-0AHXXA	HRCU-A-CB-O	10.5	22	14	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,580"	"9,800"	"12,490"	0.16	0.89	1.05	6.48	3.22	3.50		"2,860"	"5,800"	"7,868"	0.18	0.63	0.96	4.79	2.72	2.40		"2,513"		"6,516"	0.16		0.93	4.49		2.05		52%	83%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															Bryant	Bryant	Evolution Series	9893463	280ANV024000	"FE4AN(B,F)003"	HRCU-A-CB	10.5	19.5	15	"24,400"	Yes	Centrally Ducted	N/A	N/A		"14,600"	"23,800"	"23,800"	0.86	1.48	1.48	4.98	4.70	4.70		"13,850"	"25,000"	"25,000"	1.56	2.89	2.89	2.61	2.54	2.54		"11,000"		"19,800"	1.48		2.80	2.17		2.07		83%	79%		N/A				N/A															Bryant	Bryant	Evolution Series	9893462	280ANV024000	FE4ANF002L	HRCU-A-CB	10.5	19	14.5	"24,200"	Yes	Centrally Ducted	N/A	N/A		"14,800"	"24,000"	"24,000"	0.86	1.48	1.48	5.05	4.74	4.74		"14,000"	"25,200"	"25,200"	1.56	2.89	2.89	2.64	2.56	2.56		"11,100"		"19,800"	1.48		2.80	2.19		2.07		83%	79%		N/A				N/A															Bryant	Bryant	Evolution Series	9893608	280ANV036000	"FE4AN(B,F)003L+UI"	HRCU-A-CB	10.5	19	13	"33,400"	Yes	Centrally Ducted	N/A	N/A		"14,274"	"35,738"	"35,600"	1.08	2.36	2.36	3.86	4.44	4.42		"14,178"	"33,812"	"30,200"	2.09	3.76	3.76	1.99	2.63	2.35		"11,417"		"25,252"	2.14		3.58	1.56		2.07		71%	84%		N/A				N/A															Bryant	Bryant	Evolution Series	9893607	280ANV036000	FE4ANF002L	HRCU-A-CB	10.5	18.5	12.5	"33,000"	Yes	Centrally Ducted	N/A	N/A		"14,140"	"35,404"	"35,400"	1.08	2.36	2.36	3.83	4.40	4.40		"14,045"	"33,496"	"30,600"	2.09	3.76	3.76	1.97	2.61	2.61		"11,310"		"33,496"	2.14		3.58	1.55		2.74		95%	109%		N/A				N/A															Bryant	Bryant	Evolution Series	9893727	280ANV048000	"FE4AN(B,F)005L+UI"	HRCU-A-CB	11	17.5	12.5	"46,500"	Yes	Centrally Ducted	N/A	N/A		"24,800"	"46,500"	"46,500"	1.72	3.20	3.20	4.23	4.26	4.26		"24,300"	"48,500"	"48,500"	2.87	6.11	6.11	2.48	2.33	2.33		"19,600"		"38,800"	2.75		5.37	2.09		2.12		83%	80%		N/A				N/A															Bryant	Bryant	Evolution Series	9893614	280ANV036000	"FE4AN(B,F)005L+UI"	HRCU-A-CB	11.5	20	13.5	"35,000"	Yes	Centrally Ducted	N/A	N/A		"13,340"	"33,400"	"33,400"	1.02	2.21	2.21	3.85	4.42	4.42		"13,250"	"31,600"	"31,800"	1.96	3.53	3.53	1.98	2.62	2.64		"10,670"		"23,600"	2.01		3.36	1.55		2.06		71%	74%		N/A				N/A															Bryant	Bryant	Evolution Series	9893699	280ANV048000	FE4ANB006L	HRCU-A-CB	12	18	13.5	"47,500"	Yes	Centrally Ducted	N/A	N/A		"24,370"	"45,500"	"45,500"	1.59	2.96	2.96	4.49	4.50	4.50		"23,840"	"47,500"	"47,500"	2.66	5.66	5.66	2.63	2.46	2.46		"19,230"		"38,070"	2.55		4.97	2.21	#DIV/0!	2.24		84%	80%		N/A				N/A															Bryant	Bryant	Evolution Series	9893760	280ANV060000	FE4ANB006L	HRCU-A-CB	12	18	12.5	"56,000"	Yes	Centrally Ducted	N/A	N/A		"24,600"	"55,500"	"55,500"	1.75	4.15	4.15	4.12	3.92	3.92		"24,160"	"52,500"	"52,500"	2.93	6.91	6.91	2.42	2.23	2.23		"19,400"		"40,270"	2.81		5.93	2.03		1.99		73%	77%		N/A				N/A															Bryant	Bryant	Evolution Series	9893411	280ANV024000	FE4ANB006L	HRCU-A-CB	12	20.5	16	"25,200"	Yes	Centrally Ducted	N/A	N/A		"14,500"	"23,600"	"23,600"	0.85	1.47	1.47	5.00	4.71	4.71		"13,700"	"24,800"	"24,800"	1.54	2.96	2.96	2.61	2.46	2.46		"10,900"		"19,600"	1.47		2.77	2.17		2.07		83%	79%		N/A				N/A															Bryant	Bryant	Evolution Series	9893556	280ANV036000	FE4ANB006L	HRCU-A-CB	13	20.5	14.5	"35,000"	Yes	Centrally Ducted	N/A	N/A		"13,340"	"33,400"	"33,400"	0.95	2.07	2.07	4.12	4.73	4.73		"13,250"	"31,600"	"31,600"	1.83	3.30	3.30	2.12	2.81	2.81		"10,670"		"23,600"	1.88		3.14	1.66		2.20		71%	75%		N/A				N/A															Carrier	Carrier		9892659	25VNA036A030	"FE4AN(B,F)003L+UI"	HRCU-A-CB	10.5	19	13	"33,400"	Yes	Centrally Ducted	N/A	N/A		"14,274"	"35,738"	"35,600"	1.08	2.36	2.36	3.86	4.44	4.42		"14,178"	"33,812"	"30,200"	2.09	3.76	3.76	1.99	2.63	2.35		"11,417"		"25,252"	2.14		3.58	1.56		2.07		71%	84%		N/A				N/A															Carrier	Carrier		9892512	25VNA024A030	FE4ANF002L + UI	HRCU-A-CB	10.5	19	14.5	"24,200"	Yes	Centrally Ducted	N/A	N/A		"14,800"	"24,000"	"24,000"	0.86	1.48	1.48	5.05	4.74	4.74		"14,000"	"25,200"	"25,200"	1.56	2.89	2.89	2.64	2.56	2.56		"11,100"		"19,800"	1.48		2.80	2.19		2.07		83%	79%		N/A				N/A															Carrier	Carrier		9892658	25VNA036A030	FE4ANF002L	HRCU-A-CB	10.5	18.5	12.5	"33,000"	Yes	Centrally Ducted	N/A	N/A		"14,140"	"35,404"	"35,400"	1.08	2.36	2.36	3.83	4.40	4.40		"14,045"	"33,496"	"30,600"	2.09	3.76	3.76	1.97	2.61	2.38		"11,310"		"33,496"	2.14		3.58	1.55		2.74		95%	109%		N/A				N/A															Carrier	Carrier		9892513	25VNA024A030	"FE4AN(B,F)003"	HRCU-A-CB	10.5	19.5	15	"24,400"	Yes	Centrally Ducted	N/A	N/A		"14,600"	"23,800"	"23,800"	0.86	1.48	1.48	4.98	4.70	4.70		"13,850"	"25,000"	"25,000"	1.56	2.89	2.89	2.61	2.54	2.54		"11,000"		"19,800"	1.48		2.80	2.17		2.07		83%	79%		N/A				N/A															Carrier	Carrier		9892779	25VNA048A030	"FE4AN(B,F)005L+UI"	HRCU-A-CB	11	17.5	12.5	"46,500"	Yes	Centrally Ducted	N/A	N/A		"24,800"	"46,500"	"46,500"	1.72	3.20	3.20	4.23	4.26	4.26		"24,300"	"48,500"	"48,500"	2.87	6.11	6.11	2.48	2.33	2.33		"19,600"		"38,800"	2.75		5.37	2.09		2.12		83%	80%		N/A				N/A															Carrier	Carrier		9892665	25VNA036A030	"FE4AN(B,F)005L+UI"	HRCU-A-CB	11.5	20	13.5	"35,000"	Yes	Centrally Ducted	N/A	N/A		"13,340"	"33,400"	"33,400"	1.02	2.21	2.21	3.85	4.42	4.42		"13,250"	"31,600"	"31,800"	1.96	3.53	3.53	1.98	2.62	2.64		"10,670"		"23,600"	2.01		3.36	1.55		2.06		71%	74%		N/A				N/A															Carrier	Bryant	Evolution Series	7029861	280ANV060000	FE4ANB006L	N/A	12	18	12.7		Yes	Centrally Ducted	N/A	N/A		"24,690"	"55,500"	"55,500"	1.75	4.22	4.22	4.14	3.86	3.86		"24,160"	"52,500"	"52,500"	2.93	6.94	6.94	2.42	2.22	2.22		"19,480"		"40,270"	2.81		5.93	2.03		1.99		73%	77%		N/A				N/A		z													Carrier	Carrier		9892813	25VNA060A030	FE4ANB006L	HRCU-A-CB	12	18	12.5	"56,000"	Yes	Centrally Ducted	N/A	N/A		"24,600"	"55,500"	"55,500"	1.75	4.15	4.15	4.12	3.92	3.92		"24,160"	"52,500"	"52,500"	2.93	6.91	6.91	2.42	2.23	2.23		"19,400"		"40,270"	2.81		5.93	2.03		1.99		73%	77%		N/A				N/A															Carrier	Carrier		9892461	25VNA024A030	FE4ANB006L	HRCU-A-CB	12	20.5	16	"25,200"	Yes	Centrally Ducted	N/A	N/A		"14,500"	"23,600"	"23,600"	0.85	1.47	1.47	5.00	4.71	4.71		"13,700"	"24,800"	"24,800"	1.54	2.96	2.96	2.61	2.46	2.46		"10,900"		"19,600"	1.47		2.77	2.17		2.07		83%	79%		N/A				N/A															Carrier	Carrier		9892751	25VNA048A030	FE4ANB006L	HRCU-A-CB	12	18	13.5	"47,500"	Yes	Centrally Ducted	N/A	N/A		"24,370"	"45,500"	"45,500"	1.59	2.96	2.96	4.49	4.50	4.50		"23,840"	"47,500"	"47,500"	2.66	5.66	5.66	2.63	2.46	2.46		"19,230"		"38,070"	2.55		4.97	2.21	#DIV/0!	2.24		84%	80%		N/A				N/A															Carrier	Bryant	Evolution Series	7029863	280ANV048000	FE4ANB006L	N/A	12.5	18.3	13.5		Yes	Centrally Ducted	N/A	N/A		"24,370"	"45,500"	"45,500"	1.59	3.24	3.24	4.49	4.12	4.12		"23,840"	"47,500"	"47,500"	2.66	3.35	6.27	2.63	2.22	2.22		"19,230"		"38,070"	2.55		4.97	2.21		2.24		84%	80%		N/A				N/A		z													Carrier	Bryant	Evolution Series	7029864	280ANV024000	FE4ANB006L	N/A	13	20.5	16		Yes	Centrally Ducted	N/A	N/A		"14,510"	"23,600"	"24,800"	0.85	1.47	1.47	5.01	4.70	4.70		"13,740"	"24,800"	"24,800"	1.54	2.86	2.86	2.62	2.54	2.54		"10,930"		"19,630"	1.47		2.77	1.73		2.08		79%	79%		N/A				N/A		z													Carrier	Bryant	Evolution Series	7029862	280ANV036000	FE4ANB006L	N/A	13	20.5	14.5		Yes	Centrally Ducted	N/A	N/A		"13,340"	"33,400"	"33,400"	0.95	2.23	2.23	4.12	4.40	4.40		"13,250"	"31,600"	"31,600"	1.83	3.65	3.65	2.12	2.54	2.54		"10,670"		"23,600"	1.88		3.14	1.66		2.20		71%	75%		N/A				N/A		z													Carrier	Carrier		9892607	25VNA036A030	FE4ANB006L	HRCU-A-CB	13	20.5	14.5	"35,000"	Yes	Centrally Ducted	N/A	N/A		"13,340"	"33,400"	"33,400"	0.95	2.07	2.07	4.12	4.73	4.73		"13,250"	"31,600"	"31,600"	1.83	3.30	3.30	2.12	2.81	2.81		"10,670"		"23,600"	1.88		3.14	1.66		2.20		71%	75%		N/A				N/A															Carrier	Bryant	Preferred Series	9854623	38MGRQ24C--3	Non-Ducted Indoor Units	HMSV-A-CB	10	23	12.5	"24,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"6,010"	"23,000"	"36,220"	0.72	1.72	3.04	2.45	3.92	3.49		"5,721"	"13,600"	"25,150"	0.76	1.48	2.79	2.21	2.69	2.64		"5,556"		"24,170"	0.84		3.90	1.94		1.82		67%	96%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															Carrier	Bryant	Preferred Series	9854627	38MGRQ30D--3	Non-Ducted Indoor Units	HMSV-A-CB	10	23.8	12.5	"30,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"6,350"	"28,000"	"37,210"	0.76	2.15	3.21	2.45	3.82	3.40		"5,834"	"17,400"	"27,670"	0.82	1.83	3.85	2.09	2.79	2.11		"5,164"		"28,220"	0.86		4.05	1.76		2.04		76%	102%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															Carrier	Carrier		9854622	38MGRQ24C--3	Non-Ducted Indoor Units	HMSV-A-CB	10	23	12.5	"24,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"6,010"	"23,000"	"36,220"	0.72	1.72	3.04	2.45	3.92	3.49		"5,721"	"13,600"	"25,150"	0.76	1.48	2.79	2.21	2.69	2.64		"5,556"		"24,170"	0.84		3.90	1.94		1.82		67%	96%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															Carrier	Bryant	Preferred Series	9118478	38MGRQ48E--3	Non-Ducted Indoor Units	HMSV-A-CB	10.2	22.4	12.5	"48,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"7,210"	"48,000"	"55,830"	1.02	3.90	4.71	2.07	3.61	3.47		"6,822"	"29,600"	"37,900"	1.07	3.21	5.31	1.87	2.70	2.09		"6,577"		"36,340"	1.10		5.39	1.75		1.98		65%	96%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Carrier	Carrier		9118477	38MGRQ48E--3	Non-Ducted Indoor Units	HMSV-A-CB	10.2	22.4	12.5	"48,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"7,210"	"48,000"	"55,830"	1.02	3.90	4.71	2.07	3.61	3.47		"6,822"	"29,600"	"37,900"	1.07	3.21	5.31	1.87	2.70	2.09		"6,577"		"36,340"	1.10		5.39	1.75		1.98		65%	96%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Carrier	Bryant	Preferred Series	9118462	38MGRQ18B--3	Non-Ducted Indoor Units	HMSV-A-CB	10.3	22.5	12.5	"18,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"5,760"	"19,000"	"23,960"	0.52	1.53	1.95	3.25	3.64	3.60		"5,376"	"12,000"	"15,020"	0.57	1.25	1.63	2.76	2.81	2.70		"4,752"		"13,990"	0.58		1.91	2.40		2.15		58%	93%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Carrier	Bryant	Preferred Series	8738643	38MAQB24R--3	619PEQ024BBMA	HRCU-A-CB-O	10.3	20.5	13	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"5,500"	"24,000"	"29,680"	0.32	2.26	3.19	4.98	3.10	2.73		"4,700"	"15,400"	"25,710"	0.31	1.71	3.87	4.42	2.64	1.95		"2,856"		"24,030"	0.30		3.98	2.83		1.77		81%	93%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		N/A		z													Carrier	Carrier		9118461	38MGRQ18B--3	Non-Ducted Indoor Units	HMSV-A-CB	10.3	22.5	12.5	"18,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"5,760"	"19,000"	"23,960"	0.52	1.53	1.95	3.25	3.64	3.60		"5,376"	"12,000"	"15,020"	0.57	1.25	1.63	2.76	2.81	2.70		"4,752"		"13,990"	0.58		1.91	2.40		2.15		58%	93%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Carrier	Bryant	Preferred Series	9118474	38MGRQ36D--3	Non-Ducted Indoor Units	HRCU-A-CB-O	10.5	21.5	13.5	"36,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"7,210"	"36,000"	"50,540"	1.04	2.77	4.66	2.03	3.81	3.18		"7,210"	"23,200"	"37,410"	1.14	2.44	5.25	1.85	2.79	2.09		"7,210"		"36,080"	1.20		5.39	1.76		1.96		71%	96%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Carrier	Bryant	Preferred Series	8856654	38MAQB18R--3	619REQ018CBMA	HRCU-A-CB-O	10.5	20	12.5	"16,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,700"	"18,000"	"24,630"	0.27	1.53	2.53	5.10	3.43	2.85		"3,750"	"12,000"	"20,590"	0.25	1.38	2.93	4.40	2.55	2.06		"2,660"		"19,010"	0.23		3.18	3.39		1.75		77%	92%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		N/A		z													Carrier	Bryant	Preferred Series	8856652	38MAQB18R--3	Ducted Indoor Units	HRCU-A-CB-O	10.5	19.6	12.5	"16,500"	Yes	Ductless	Single-zone	Ducted Indoor Units		"5,500"	"18,000"	"19,000"	0.39	1.48	1.73	4.15	3.57	3.21		"5,500"	"12,200"	"18,000"	0.51	1.41	2.47	3.18	2.54	2.14		"5,500"		"18,000"	0.68		3.01	2.38		1.75		95%	100%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Carrier	Carrier		9118473	38MGRQ36D--3	Non-Ducted Indoor Units	HRCU-A-CB-O	10.5	21.5	13.5	"36,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"7,210"	"36,000"	"50,540"	1.04	2.77	4.66	2.03	3.81	3.18		"7,210"	"23,200"	"37,410"	1.14	2.44	5.25	1.85	2.79	2.09		"7,210"		"36,080"	1.20		5.39	1.76		1.96		71%	96%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Carrier	Carrier		8856653	38MAQB18R--3	Ducted Indoor Units	HRCU-A-CB-O	10.5	19.6	12.5	"16,500"	Yes	Ductless	Single-zone	Ducted Indoor Units		"5,500"	"18,000"	"19,000"	0.39	1.48	1.73	4.15	3.57	3.21		"5,500"	"12,200"	"18,000"	0.51	1.41	2.47	3.18	2.54	2.14		"5,500"		"18,000"	0.68		3.01	2.38		1.75		95%	100%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Carrier	Bryant	Preferred Series	8738646	38MAQB09R--3	619PEQ009BBMA	HRCU-A-CB-O	11.2	25	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,500"	"10,900"	"14,980"	0.15	0.81	1.39	6.88	3.94	3.16		"2,750"	"6,900"	"13,580"	0.15	0.74	1.76	5.55	2.74	2.26		"1,907"		"10,900"	0.13		1.61	4.30		1.98		73%	80%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		N/A		z													Carrier	Bryant	Preferred Series	8738645	38MAQB12R--3	619PEQ012BBMA	HRCU-A-CB-O	12	22.5	12.5	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,000"	"11,800"	"14,980"	0.18	0.97	1.39	6.42	3.56	3.16		"3,250"	"7,800"	"13,580"	0.18	0.87	1.76	5.18	2.64	2.26		"2,030"		"12,010"	0.14		1.78	4.22		1.98		80%	88%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		N/A		z													Carrier 	Carrier		9854626	38MGRQ30D--3	Non-Ducted Indoor Units	HMSV-A-CB	10	23.8	12.5	"30,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"6,350"	"28,000"	"37,210"	0.76	2.15	3.21	2.45	3.82	3.40		"5,834"	"17,400"	"27,670"	0.82	1.83	3.85	2.09	2.79	2.11		"5,164"		"28,220"	0.86		4.05	1.76		2.04		76%	102%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Carrier 	Carrier		8738638	38MAQB24R--3	40MAQB24B--3	HRCU-A-CB-O	10.3	20.5	13	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"5,500"	"24,000"	"29,680"	0.32	2.26	3.19	4.98	3.10	2.73		"4,700"	"15,400"	"25,710"	0.31	1.71	3.87	4.42	2.64	1.95		"2,856"		"24,030"	0.30		3.98	2.83		1.77		81%	93%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		N/A		z													Carrier 	Carrier		7992954	38GRQB09---301	40GRQB09H--301	HRCU-A-CB-O	10.3	30.5	15.7	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,388"	"9,000"	"13,240"	0.20	0.61	1.35	3.50	4.32	2.89		"2,388"	"5,500"	"13,240"	0.20	0.56	1.35	3.50	2.89	2.89		"2,388"		"10,488"	0.40		1.55	1.75		1.98		79%	79%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"2,388"	z	"8,560"	0.60		1.37	1.17		1.84						Carrier 	Carrier		7992956	38GRQB12---301	40GRQB12H--301	HRCU-A-CB-O	10.3	23	12.7	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"		"13,000"	0.40		1.38	2.25		2.76		100%	100%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,071"	z	"9,800"	0.60		1.44	1.50		1.99						Carrier 	Carrier		7992958	38GRQB18---301	40GRQB18H--301	HRCU-A-CB-O	10.3	21	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,753"	"19,000"	"24,566"	0.35	1.80	2.50	3.14	3.10	2.88		"3,753"	"12,717"	"24,566"	0.35	1.49	2.50	3.14	2.50	2.88		"3,753"		"19,190"	0.55		1.97	2.00		2.85		78%	78%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,753"	z	"15,430"	0.75		2.14	1.47		2.11						Carrier 	Carrier		8856655	38MAQB18R--3	40MBQB18C--3	HRCU-A-CB-O	10.5	20	12.5	"16,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,700"	"18,000"	"24,630"	0.27	1.53	2.53	5.10	3.43	2.85		"3,750"	"12,000"	"20,590"	0.25	1.38	2.93	4.40	2.55	2.06		"2,660"		"19,010"	0.23		3.18	3.39		1.75		77%	92%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		N/A		z													Carrier 	Carrier		8738635	38MAQB09R--3	40MAQB09B--3	HRCU-A-CB-O	11.2	25	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,500"	"10,900"	"14,980"	0.15	0.81	1.39	6.88	3.94	3.16		"2,750"	"6,900"	"13,580"	0.15	0.74	1.76	5.55	2.74	2.26		"1,907"		"10,900"	0.13		1.61	4.30		1.98		73%	80%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		N/A		z													Carrier 	Carrier		8738636	38MAQB12R--3	40MAQB12B--3	HRCU-A-CB-O	12	22.5	12.5	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,000"	"11,800"	"14,980"	0.18	0.97	1.39	6.42	3.56	3.16		"3,250"	"7,800"	"13,580"	0.18	0.87	1.76	5.18	2.64	2.26		"2,030"		"12,010"	0.14		1.78	4.22		1.98		80%	88%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		N/A		z													Daikin AC (Americas), Inc	Daikin	Vista	9966684	RX12QMVJU	FFQ12Q2VJU	HRCU-A-CB-O	11.2	20.2	12.5	"10,800"	Yes	Ductless	Single-zone	Cassette		"4,600"	"13,500"	"16,800"	0.25	0.99	1.45	5.40	4.02	3.39		"3,150"	"7,850"	"9,760"	0.22	0.70	1.03	4.18	3.28	2.76		"2,420"		"7,500"	0.21		0.96	3.38		2.28		45%	77%		accessory (KEH067A41E)	140	Temp. below 23 degrees		N/A															Daikin AC (Americas), Inc	Daikin	Vista	9966775	RX15QMVJU	FFQ15Q2VJU	HRCU-A-CB-O	11	20.7	12.5	"14,400"	Yes	Ductless	Single-zone	Cassette		"5,200"	"16,200"	"16,300"	0.31	1.24	1.30	4.92	3.83	3.67		"3,570"	"9,400"	"9,460"	0.27	0.87	0.92	3.88	3.17	3.01		"2,740"		"7,270"	0.26		0.86	3.08		2.47		45%	77%		accessory (KEH063A4E)	140	Temp below 23 degrees		N/A															Daikin AC (Americas), Inc	Daikin	Vista	9966569	RX09QMVJU	FFQ09Q2VJU	HRCU-A-CB-O	11.7	20.9	13	"9,100"	Yes	Ductless	Single-zone	Cassette		"4,600"	"10,000"	"14,000"	0.25	0.64	1.15	5.40	4.59	3.57		"3,150"	"5,830"	"8,150"	0.22	0.45	0.81	4.18	3.80	2.94		"2,420"		"6,270"	0.21		0.76	3.38		2.42		45%	77%		accessory (KEH067A41E)	140	Temp below 23 degrees		N/A															Daikin AC (Americas), Inc	Daikin	Vista	10318063	RX18QMVJU	FFQ18Q2VJU	HRCU-A-CB-O	10.1	19.3	12.5	"17,400"	Yes	ductless	Single-zone	Cassette		"5,400"	"21,600"	"21,800"	0.37	1.88	1.92	4.28	3.37	3.33		"3,640"	"12,490"	"12,610"	0.33	1.33	1.36	3.24	2.74	2.72		"2,800"		"9,700"	0.31		1.27	2.65		2.24		44%	77%		accessory (KEH063A4E)	140	Temp below 23 degrees																	Daikin AC (Americas), Inc	Daikin	Quaternity Series	3208523	RXG15HVJU	FTXG15HVJU	HRCU-A-CB-O	10	21	12.9	"15,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,668"	"18,000"	"21,280"	0.23	1.32	2.16	5.85	3.99	2.89		"3,003"	"11,100"	"14,340"	0.20	1.08	1.87	4.34	3.00	2.25		"2,330"		"11,150"	0.19		1.75	3.59		1.87		52%	78%		Accessory (KEH041A45)		Temp. below 23 degrees		-4		z	"8,750"			1.67			1.54						Daikin AC (Americas), Inc	Daikin	MXL Aurora Series	8849535	2MXL18QMVJU	40GRQB18H--301	HRCU-A-CB-O	10.3	17	12.7	"18,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"7,710"	"18,940"	"36,000"	0.47	1.32	3.17	4.81	4.21	3.33		"5,020"	"12,330"	"23,480"	0.41	1.15	2.77	3.59	3.14	2.48		"4,050"		"18,930"	0.39		2.62	3.04		2.12		53%	81%		N/A				N/A															Daikin AC (Americas), Inc	Daikin	Quaternity Series	3208522	RXG12HVJU	FTXG12HVJU	HRCU-A-CB-O	10.55	24.2	14	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,668"	"16,000"	"19,130"	0.22	1.16	2.14	6.11	4.04	2.62		"3,003"	"10,400"	"12,920"	0.19	0.98	1.78	4.58	3.10	2.13		"2,330"		"10,040"	0.18		1.67	3.77		1.76		52%	78%		Accessory (KEH041A45)		Temp. below 23 degrees		-4		z	"7,880"			1.58			1.46						Daikin AC (Americas), Inc	Daikin	LV Series	5265758	RXS24LVJU	FTXS24LVJU	HRCU-A-CB-O	10.6	20	12.5	"21,400"	Yes	Ductless	Single-zone	Mini-Splits		"7,800"	"25,400"	"31,400"	0.54	2.21	2.75	4.25	3.37	3.34		"4,260"	"13,781"	"17,041"	0.37	1.54	1.91	3.34	2.63	2.61		"3,507"		"14,028"	0.36		1.82	2.89		2.26		45%	82%		Accessory (KEH041A43)		Temp. below 23 degrees		0	"3,055"	z	"12,220"	0.35		1.77	2.59		2.03						Daikin AC (Americas), Inc	Daikin	MXS Series	8103542	2MXS18NMVJU	CTXS09HVJU+CTXS09LVJU	HRCU-A-CB-O	10.7	18.9	12.5	"18,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"4,900"	"18,900"	"25,000"	0.29	1.26	1.69	4.94	4.40	4.34		"3,800"	"12,780"	"16,910"	0.29	1.11	1.49	3.83	3.37	3.33		"3,190"		"13,150"	0.29		1.40	3.21		2.76		53%	78%		Accessory (KEH063A4E)		Temp. below 23 degrees		0	"2,910"	z	"11,580"	0.29		1.36	2.93		2.50						Daikin AC (Americas), Inc	Daikin	Quaternity Series	3208521	RXG09HVJU	FTXG09HVJU	HRCU-A-CB-O	11	26.1	15.8	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,668"	"12,000"	"18,670"	0.22	0.78	1.94	6.11	4.51	2.82		"3,003"	"8,100"	"12,170"	0.19	0.72	1.68	4.54	3.30	2.12		"2,330"		"9,460"	0.18		1.57	3.75		1.77		51%	78%		Accessory (KEH041A45)		Temp. below 23 degrees		-4		z	"7,430"			1.49			1.46						Daikin AC (Americas), Inc	Daikin	LV Series	5265757	RXS18LVJU	FTXS18LVJU	HRCU-A-CB-O	11	20.3	12.7	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"5,800"	"21,600"	"26,700"	0.41	1.71	2.12	4.17	3.70	3.70		"3,149"	"11,725"	"14,485"	0.28	1.19	1.47	3.26	2.89	2.89		"2,592"		"11,924"	0.27		1.40	2.82		2.49		45%	82%		Accessory (KEH041A42)		Temp. below 23 degrees		0	"2,258"	z	"10,387"	0.26		1.36	2.53		2.24						Daikin AC (Americas), Inc	Daikin	Aurora Series	8849445	RXL15QMVJU	FVXS15NVJU	HRCU-A-CB-O	11.3	20	12.5	"15,000"	Yes	Ductless	Single-zone	Mini-Splits		"5,814"	"18,056"	"23,884"	0.34	1.40	1.81	5.01	3.78	3.87		"3,784"	"11,751"	"19,414"	0.30	1.22	2.11	3.73	2.82	2.70		"2,958"		"18,015"	0.28		2.20	3.11		2.40		75%	93%		N/A				N/A		z													Daikin AC (Americas), Inc	Daikin	LV Series	5265756	RXS15LVJU	FTXS15LVJU	HRCU-A-CB-O	11.6	20.6	14.4	"15,000"	Yes	Ductless	Single-zone	Mini-Splits		"5,800"	"18,000"	"22,300"	0.39	1.32	1.64	4.35	4.00	3.97		"3,149"	"9,780"	"12,114"	0.27	0.92	1.14	3.40	3.13	3.11		"2,592"		"9,972"	0.26		1.09	2.94		2.69		45%	82%		Accessory (KEH041A42)		Temp. below 23 degrees		0	"2,258"	z	"8,687"	0.25		1.06	2.64		2.41						Daikin AC (Americas), Inc	Daikin	Aurora Series	8849459	RXL09QMVJU	FVXS09NVJU	HRCU-A-CB-O	11.7	20	12.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,446"	"10,089"	"14,330"	0.24	0.72	1.36	5.43	4.10	3.10		"2,893"	"6,565"	"11,082"	0.21	0.63	1.38	4.04	3.06	2.36		"2,262"		"10,065"	0.20		1.38	3.37		2.13		70%	91%		N/A				N/A		z													Daikin AC (Americas), Inc	Daikin	Aurora Series	8849458	RXL12QMVJU	FTX12NMVJU	HRCU-A-CB-O	12	20	12.5	"10,900"	Yes	Ductless	Single-zone	Mini-Splits		"4,446"	"13,679"	"18,766"	0.24	1.03	1.56	5.43	3.91	3.52		"2,893"	"8,902"	"15,388"	0.21	0.90	1.79	4.04	2.92	2.52		"2,262"		"14,330"	0.20		1.86	3.37		2.26		76%	93%		N/A				N/A		z													Daikin AC (Americas), Inc	Daikin	LV Series	5265753	RXS09LVJU	FTXS09LVJU	HRCU-A-CB-O	12.5	24.5	15.3	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,400"	"12,000"	"15,600"	0.22	0.79	1.27	5.99	4.45	3.60		"2,408"	"6,520"	"8,465"	0.15	0.55	0.88	4.72	3.48	2.81		"1,982"		"6,968"	0.14		0.84	4.08		2.43		45%	82%		Accessory (KEH041A41)		Temp. below 23 degrees		0	"1,727"	z	"6,070"	0.14		0.82	3.66		2.18						Daikin AC (Americas), Inc	Daikin	LV Series	5265755	RXS12LVJU	FTXS12LVJU	HRCU-A-CB-O	12.5	23	12.8	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,800"	"14,400"	"18,000"	0.22	0.97	1.27	6.53	4.35	4.15		"2,593"	"7,816"	"9,780"	0.15	0.67	0.88	5.08	3.40	3.25		"2,135"		"8,051"	0.14		0.84	4.39		2.81		45%	82%		Accessory (KEH041A41)		Temp. below 23 degrees		0	"1,860"	z	"7,013"	0.14		0.82	3.94		2.52						Daikin AC (Americas), Inc	Daikin	MXS Series	8103869	3MXS24NMVJU	CTXS07LVJU+CTXS09LVJU+CTXS09LVJU	HRCU-A-CB-O	12.5	17.9	12.7	"24,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"8,500"	"24,000"	"36,000"	0.43	1.46	2.97	5.79	4.82	3.55		"6,570"	"16,230"	"24,350"	0.43	1.29	2.62	4.48	3.69	2.72		"5,500"		"18,930"	0.43		2.46	3.75		2.26		53%	78%		Accessory (KEH063A4E)		Temp. below 23 degrees		0	"5,020"	z	"16,670"	0.43		2.39	3.42		2.05						Daikin AC (Americas), Inc	Daikin	Aurora Series	8849330	RXL15QMVJU	FTX15NMVJU	HRCU-A-CB-O	12.5	20	13	"15,000"	Yes	Ductless	Single-zone	Mini-Splits		"5,814"	"18,295"	"24,566"	0.39	1.34	2.31	4.37	4.00	3.12		"3,784"	"11,904"	"19,755"	0.34	1.17	2.36	3.25	2.98	2.45		"2,958"		"18,254"	0.32		2.36	2.71		2.27		74%	92%		N/A				N/A		z													Daikin AC (Americas), Inc	Daikin	Aurora Series	8849533	RXL09QMVJU	FTX09NMVJU	HRCU-A-CB-O	12.5	20	12.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,446"	"10,942"	"16,036"	0.23	0.76	1.70	5.67	4.21	2.76		"2,893"	"7,121"	"12,136"	0.20	0.66	1.64	4.22	3.14	2.17		"2,262"		"10,918"	0.19		1.62	3.51		1.97		68%	90%		N/A				N/A		z													Daikin AC (Americas), Inc	Daikin	MXL Aurora Series	8849539	3MXL24QMVJU	CTXS07LVJU+FTXS09LVJU+FTXS09LVJU	HRCU-A-CB-O	12.5	17.9	12.7	"24,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"7,720"	"24,000"	"41,000"	0.44	1.54	3.52	5.14	4.57	3.41		"5,030"	"15,670"	"26,780"	0.38	1.35	3.08	3.88	3.40	2.55		"4,060"		"21,600"	0.36		2.92	3.31		2.17		53%	81%		N/A				N/A															Electrolux Home Products	Frigidaire		8718585	FFHP183CS2	FFHP183WS2	HRCU-A-CB-O	10	20	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,340"	"8,806"	"19,315"	0.58	0.63	2.47	3.71	4.08	2.29		"7,120"	"12,471"	"18,688"	0.61	1.37	2.61	3.42	2.67	2.10		"6,870"		"16,425"	0.63		2.62	3.20		1.84		85%	88%		Integrated	160±5%	"If outdoor temperature is lower than temperature setting of Pan Heater, the Pan Heater will be activated."		N/A															Electrolux Home Products	Frigidaire		8718584	FFHP123CS2	FFHP123WS2	HRCU-A-CB-O	10.1	22	12.5	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,400"	"13,000"	"14,000"	0.40	1.10	1.40	1.76	3.46	2.93		"4,000"	"7,500"	"11,000"	0.42	0.84	1.34	2.79	2.62	2.41		"3,200"		"8,800"	0.45		1.27	2.08		2.03		63%	80%		Integrated	72±5%	"If outdoor temperature is lower than temperature setting of Pan Heater, the Pan Heater will be activated."		N/A															Electrolux Home Products	Frigidaire		8718583	FFHP093CS2 	FFHP093WS2	HRCU-A-CB-O	10.5	23	14	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"1,900"	"11,000"	"12,000"	0.16	1.02	1.20	3.48	3.16	2.93		"4,100"	"7,800"	"11,000"	0.43	0.83	1.37	2.79	2.75	2.35		"3,300"		"10,200"	0.46		1.45	2.10		2.06		85%	93%		Integrated	72	"If outdoor temperature is lower than temperature setting of Pan Heater, the Pan Heater will be activated."		N/A															Friedrich Air Conditioning	Friedrich	J-Series	8915234	MR24DY3JMA	Mixed	HMSV-A-CB	10.2	19.6	12.5	"18,900"	Yes	Ductless	Multi-zone	Mixed Ducted and Non-ducted Indoor Units		"10,230"	"23,250"	"27,900"	1.17	1.86	2.60	2.56	3.67	3.14		"6,270"	"14,250"	"20,394"	1.01	1.61	1.76	1.82	2.59	3.40		"4,932"		"14,109"	0.97		1.70	1.49		2.43		51%	69%		N/A				N/A															Friedrich Air Conditioning	Friedrich	J-Series	8915232	MR24DY3JMA	Non-Ducted	HMSV-A-CB	10.6	21.7	13.5	"20,000"	Yes	Ductless	Multi-zone	Non-Ducted Indoor Units		"9,240"	"24,000"	"28,800"	1.09	1.80	2.52	2.48	3.91	3.35		"5,580"	"14,500"	"21,097"	0.95	1.56	1.71	1.73	2.72	3.62		"4,332"		"14,595"	0.92		1.65	1.38		2.59		51%	69%		N/A				N/A															Friedrich Air Conditioning	Friedrich	J-Series	7000021	MR09Y3J	MW09Y3J	HRCU-A-CB-O	11	21.5	13.3	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,000"	"10,800"	"17,061"	0.20	0.70	1.39	4.34	4.52	3.60		"2,700"	"5,880"	"15,355"	0.27	0.56	1.90	2.89	3.08	2.37		"2,070"		"11,943"	0.28		1.95	2.16		1.79		70%	78%		Integrated	60W @230V	Base pan heater starts when outside temperature is less than 0C (heating mode). The heater turns off when temperature is greater than 3C.		N/A		z													Friedrich Air Conditioning	Friedrich	J-Series	7000022	MR12Y3J	MW12Y3J	HRCU-A-CB-O	11	21.5	12.5	"11,200"	Yes	Ductless	Single-zone	Mini-Splits		"3,000"	"13,300"	"22,178"	0.19	1.00	2.08	4.49	3.90	3.12		"2,700"	"6,880"	"19,960"	0.26	0.81	2.85	3.04	2.49	2.05		"2,070"		"15,525"	0.27		2.91	2.28		2.00		70%	78%		Integrated	60W @230V	Base pan heater starts when outside temperature is less than 0C (heating mode). The heater turns off when temperature is greater than 3C.		N/A		z													Friedrich Air Conditioning	Friedrich	J-Series	7012589	MR24Y3J	MW24Y3J	HRCU-A-CB-O	11	21.5	12.5	"22,000"	Yes	Ductless	Single-zone	Mini-Splits		"6,200"	"27,000"	"38,898"	0.53	2.38	4.19	3.43	3.40	2.72		"5,456"	"17,240"	"34,230"	0.58	1.92	4.61	2.76	2.63	2.18		"4,278"		"27,229"	0.60		4.42	2.08		1.80		70%	80%		N/A				N/A		z													Friedrich Air Conditioning	Friedrich	J-Series	7086358	MRH12Y3J	MWH12Y3J	HRCU-A-CB-O	11	25	14.1	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"13,300"	"13,600"	"13,950"	0.96	0.98	1.09	4.08	4.05	3.75		"8,500"	"8,800"	"9,100"	0.81	0.83	0.86	3.08	3.10	3.12		"7,000"		"7,500"	0.90		0.95	2.28		2.31		54%	82%		N/A				-13	"6,300"		"6,556"	1.10		1.25	1.68		1.54						Fujitsu General America, Inc.	Fujitsu	Halcyon Multi-room Mini-Split Systems	8033584	AOU18RLXFZH	Non-Ducted Indoor Units	HMSV-A-CB	10.3	21.5	13.5	"18,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"6,200"	"22,000"	"24,400"	0.52	1.70	2.02	3.85	3.80	3.54		"6,619"	"14,200"	"23,500"	0.81	1.60	3.18	2.40	2.60	2.16		"6,210"		"22,000"	0.89		3.49	2.04		1.85		90%	94%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"3,378"	z	"12,000"	0.55		2.14	1.80		1.64						Fujitsu General America, Inc.	Fujitsu	Halcyon Multi-room Mini-Split Systems	8033586	AOU24RLXFZH	Non-Ducted Indoor Units	HMSV-A-CB	10.3	20	13.3	"22,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"6,200"	"25,000"	"29,800"	0.50	1.81	2.85	4.00	4.04	3.06		"6,005"	"15,400"	"26,000"	0.62	1.73	3.57	2.84	2.60	2.13		"5,869"		"25,500"	0.62		3.57	2.77		2.09		86%	98%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"3,207"	z	"13,500"	0.43		2.44	2.19		1.62						Fujitsu General America, Inc.	Fujitsu	Halcyon Multi-room Mini-Split Systems	8908615	AOU36RLXFZH	Non-Ducted Indoor Units	HMSV-A-CB	10.3	20	13	"35,200"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"12,000"	"36,400"	"42,000"	0.70	2.67	3.29	5.02	4.00	3.74		"11,212"	"21,400"	"39,341"	1.09	2.38	5.13	3.02	2.64	2.25		"10,376"		"36,407"	1.12		5.28	2.72		2.02		87%	93%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"6,301"	z	"22,110"	0.91		3.59	2.03		1.81						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLF/RLX Series	8779045	AOU18RLXFWH	ASU18RLF	HRCU-A-CB-O	10.4	20	13.3	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,000"	"21,600"	"29,000"	0.48	1.75	2.99	4.27	3.62	2.84		"5,485"	"14,600"	"22,759"	0.57	1.42	3.00	2.82	3.02	2.22		"5,205"		"21,600"	0.54		2.75	2.82		2.30		74%	95%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"4,317"	z	"17,913"	0.42		1.83	3.01		2.87						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLF/RLX Series	8718495	AOU18RLXFW1	ASU18RLF	HRCU-A-CB-O	10.5	20	13.3	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,000"	"21,600"	"29,000"	0.48	1.75	2.99	4.27	3.62	2.84		"5,485"	"14,600"	"22,759"	0.42	1.39	2.85	3.83	3.08	2.34		"5,205"		"21,600"	0.39		2.60	3.91		2.43		74%	95%		N/A				-5	"4,745"	z	"19,688"	0.33		2.22	4.21		2.60						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Floor Mounted RLFF Series	6937311	AOU15RLFFH	AGU15RLF	HRCU-A-CB-O	11	20.3	12.5	"14,200"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"18,000"	"20,800"	0.18	1.58	2.01	5.00	3.68	3.03		"2,832"	"11,600"	"19,000"	0.47	1.30	3.04	1.77	2.62	1.83		"2,798"		"18,500"	0.41		3.06	2.00		1.77		89%	97%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"2,320"	z	"15,500"	0.41		2.93	1.66		1.55						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Floor Mounted RLFFH Series	6936997	AOU15RLFF	AGU15RLF	HRCU-A-CB-O	11.2	20.3	12.5	"14,200"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"18,000"	"20,800"	0.18	1.58	2.01	5.00	3.68	3.03		"2,832"	"11,600"	"19,000"	0.32	1.30	2.89	2.59	2.62	1.93		"2,798"		"18,500"	0.26		2.91	3.15		1.86		89%	97%		N/A				-5	"2,593"	z	"17,500"	0.26		2.86	2.92		1.79						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Floor Mounted RLFF Series	6937310	AOU12RLFFH	AGU12RLF	HRCU-A-CB-O	11.3	22.7	13.1	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"16,000"	"19,500"	0.20	1.44	1.84	4.50	3.87	3.10		"2,457"	"10,600"	"15,000"	0.39	1.19	2.32	1.85	2.60	1.89		"2,423"		"15,000"	0.39		2.32	1.82		1.89		77%	100%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"2,252"	z	"14,000"	0.48		2.99	1.38		1.37						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Slim Duct	5751314	AOU12RLFC	ARU12RLF	HRCU-A-CB-O	11.5	20	12.8	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"16,000"	"19,400"	0.15	1.30	2.00	6.00	3.61	2.85		"2,793"	"10,200"	"17,600"	0.17	1.16	2.15	4.76	2.58	2.41		"2,647"		"16,500"	0.18		2.25	4.31		2.18		85%	94%		N/A				-5	"2,377"	z	"15,000"	0.19		2.32	3.75		1.90						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Floor Mounted RLFFH Series	6936996	AOU12RLFF	AGU12RLF	HRCU-A-CB-O	11.6	22.7	13.1	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"16,000"	"19,500"	0.20	1.44	1.84	4.50	3.87	3.10		"2,457"	"10,600"	"15,000"	0.24	1.19	2.17	3.00	2.60	2.02		"2,423"		"15,000"	0.24		2.17	2.96		2.02		77%	100%		N/A				-5	"2,115"	z	"13,000"	0.22		2.06	2.82		1.85						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RL2 Series	5063326	AOU12RLS2	ASU12RLS2	HRCU-A-CB-O	12	25	13.8	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"16,000"	"22,110"	0.20	1.20	2.00	4.50	3.91	3.24		"2,491"	"10,200"	"17,900"	0.20	1.10	2.00	3.65	2.72	2.63		"2,320"		"16,500"	0.21		2.10	3.24		2.34		75%	92%		N/A				-5	"2,081"	z	"15,000"	0.21		2.10	2.90		2.10						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Slim Duct	5751312	AOU9RLFC	ARU9RLF	HRCU-A-CB-O	12.2	21.5	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"12,000"	"18,000"	0.15	0.85	1.80	6.00	4.14	2.93		"2,744"	"9,400"	"16,100"	0.14	0.96	1.78	5.65	2.88	2.66		"2,610"		"15,000"	0.15		1.87	5.11		2.41		83%	93%		N/A				-5	"2,378"	z	"13,500"	0.15		1.92	4.54		2.14						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Compact Cassette	5751313	AOU12RLFC	AUU12RLF	HRCU-A-CB-O	12.2	21.9	12.8	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"16,000"	"19,400"	0.15	1.44	2.00	6.00	3.26	2.85		"2,793"	"10,200"	"17,600"	0.17	1.16	2.15	4.76	2.58	2.41		"2,647"		"16,500"	0.18		2.25	4.31		2.18		85%	94%		N/A				-5	"2,377"	z	"15,000"	0.19		2.32	3.75		1.90						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Floor Mounted RLFF Series	6937309	AOU9RLFFH	AGU9RLF	HRCU-A-CB-O	12.4	26	16	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"12,000"	"18,800"	0.20	0.88	1.84	4.50	4.71	2.99		"2,320"	"7,500"	"14,000"	0.35	0.78	1.97	1.94	2.80	2.08		"2,115"		"14,000"	0.34		2.25	1.82		1.82		74%	100%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"1,843"	z	"11,000"	0.38		2.07	1.42		1.56						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RL2 Series	5063325	AOU9RLS2	ASU9RLS2	HRCU-A-CB-O	12.5	27.2	16.1	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"12,000"	"22,000"	0.20	0.80	1.99	4.50	4.40	3.24		"2,320"	"9,400"	"16,400"	0.20	1.09	1.97	3.40	2.54	2.45		"2,150"		"15,000"	0.21		2.06	3.00		2.18		68%	91%		N/A				-5	"1,945"	z	"13,500"	0.21		2.05	2.71		2.00						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Floor Mounted RLFFH Series	6936995	AOU9RLFF	AGU9RLF	HRCU-A-CB-O	12.6	26	16	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"12,000"	"18,800"	0.20	0.88	1.84	4.50	4.71	2.99		"2,320"	"7,500"	"14,000"	0.20	0.78	1.82	3.40	2.80	2.25		"2,115"		"14,000"	0.19		2.10	3.26		1.95		74%	100%		N/A				-5	"2,047"	z	"12,500"	0.22		2.00	2.73		1.83						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Compact Cassette	5751311	AOU9RLFC	AUU9RLF	HRCU-A-CB-O	13	24	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"12,000"	"18,000"	0.15	0.89	1.80	6.00	3.95	2.93		"2,744"	"9,400"	"16,100"	0.14	0.96	1.78	5.65	2.88	2.66		"2,610"		"15,000"	0.15		1.87	5.11		2.41		83%	93%		N/A				-5	"2,378"	z	"13,500"	0.15		1.92	4.54		2.14						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLS3HY Series	7993245	AOU15RLS3H	ASU15RLS3	HRCU-A-CB-O	13.3	25.3	13.9	"14,500"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"18,000"	"23,900"	0.17	1.15	2.19	5.29	4.59	3.20		"2,798"	"11,200"	"21,500"	0.35	1.07	2.74	2.34	3.06	2.30		"2,696"		"20,500"	0.36		2.90	2.19		2.07		86%	95%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"2,081"	z	"16,000"	0.37		2.88	1.65		1.63						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLS3HY Series	8703508	AOU15RLS3H	ASU15RLS3Y	HRCU-A-CB-O	13.3	25.3	13.9	"14,500"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"18,000"	"23,900"	0.17	1.15	2.19	5.34	4.59	3.20		"2,798"	"11,200"	"21,500"	0.35	1.07	2.74	2.34	3.06	2.30		"2,696"		"20,500"	0.36		2.90	2.19		2.07		86%	95%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"2,081"	z	"16,000"	0.37		2.88	1.65		1.63						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLS3 Series	7993243	AOU15RLS3	ASU15RLS3	HRCU-A-CB-O	13.4	25.3	13.9	"14,500"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"18,000"	"23,900"	0.17	1.15	2.19	5.29	4.59	3.20		"2,798"	"11,200"	"21,500"	0.20	1.04	2.59	4.10	3.14	2.43		"2,696"		"20,500"	0.21		2.75	3.76		2.18		86%	95%		N/A				-5	"2,388"	z	"18,500"	0.21		2.74	3.33		1.98						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall mounted RLS3 Series	8703507	AOU15RLS3	ASU15RLS3Y	HRCU-A-CB-O	13.4	25.3	13.9	"14,500"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"18,000"	"23,900"	0.17	1.15	2.19	5.34	4.59	3.20		"2,798"	"11,200"	"21,500"	0.20	1.04	2.59	4.10	3.14	2.43		"2,696"		"20,500"	0.21		2.75	3.76		2.18		86%	95%		N/A				-5	"2,388"	z	"18,500"	0.21		2.74	3.33		1.98						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLS3 Series	7993244	AOU12RLS3H	ASU12RLS3	HRCU-A-CB-O	13.8	29.3	15.2	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"16,000"	"22,110"	0.20	1.01	1.94	4.50	4.64	3.34		"2,491"	"9,600"	"17,500"	0.36	0.88	2.21	2.03	3.18	2.32		"2,320"		"16,500"	0.37		2.25	1.84		2.15		75%	94%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"1,638"	z	"11,500"	0.38		2.23	1.26		1.51						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLS3H Series	8703506	AOU12RLS3H	ASU12RLS3Y	HRCU-A-CB-O	13.8	29.3	15.2	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"16,000"	"22,110"	0.20	1.01	1.94	4.54	4.64	3.34		"2,491"	"9,600"	"17,500"	0.36	0.88	2.21	2.03	3.18	2.32		"2,320"		"16,500"	0.37		2.25	1.84		2.15		75%	94%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"1,638"	z	"11,500"	0.38		2.23	1.26		1.51						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLS3 Series	7993242	AOU12RLS3	ASU12RLS3	HRCU-A-CB-O	14	29.3	15.2	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"16,000"	"22,110"	0.20	1.01	1.94	4.50	4.64	3.34		"2,491"	"9,600"	"17,500"	0.21	0.85	2.06	3.48	3.30	2.49		"2,320"		"16,500"	0.22		2.10	3.09		2.30		75%	94%		N/A				-5	"2,081"	z	"15,000"	0.22		2.09	2.77		2.10						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLS3HY Series	8004700	AOU9RLS3H	ASU9RLS3	HRCU-A-CB-O	14	33	18	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"12,000"	"22,000"	0.20	0.66	1.93	4.50	5.33	3.34		"2,286"	"7,000"	"16,000"	0.36	0.61	2.21	1.86	3.36	2.12		"2,150"		"15,000"	0.37		2.25	1.70		1.95		68%	94%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"1,535"	z	"11,000"	0.38		2.23	1.18		1.44						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall mounted H Series	8703349	AOU9RLS3H	ASU9RLS3Y	HRCU-A-CB-O	14	33	18	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"12,000"	"22,000"	0.20	0.66	1.93	4.54	5.33	3.34		"2,286"	"7,000"	"16,000"	0.36	0.61	2.21	1.86	3.36	2.12		"2,150"		"15,000"	0.37		2.25	1.70		1.95		68%	94%		Integrated	150	Operation depends on outdoor temperature & demand		-15	"1,535"	z	"11,000"	0.38		2.23	1.18		1.44						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLS3HY Series	8703350	AOU12RLS3	ASU12RLS3Y	HRCU-A-CB-O	14	29.3	15.2	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"16,000"	"22,110"	0.20	1.01	1.94	4.54	4.64	3.34		"2,491"	"9,600"	"17,500"	0.21	0.85	2.06	3.48	3.30	2.49		"2,320"		"16,500"	0.22		2.10	3.09		2.30		75%	94%		N/A				-5	"2,081"	z	"15,000"	0.22		2.09	2.77		2.10						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall Mounted RLS3 Series	8004699	AOU9RLS3	ASU9RLS3	HRCU-A-CB-O	14.2	33	18	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"12,000"	"22,000"	0.20	0.66	1.93	4.50	5.33	3.34		"2,286"	"7,000"	"16,000"	0.21	0.59	2.06	3.19	3.46	2.28		"2,150"		"15,000"	0.22		2.10	2.86		2.09		68%	94%		N/A				-5	"1,945"	z	"13,500"	0.22		2.09	2.59		1.89						Fujitsu General America, Inc.	Fujitsu	Halcyon Single-room Mini-Split Systems Wall mounted RLS3 Series	8703348	AOU9RLS3	ASU9RLS3Y	HRCU-A-CB-O	14.2	33	18	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,100"	"12,000"	"22,000"	0.20	0.66	1.93	4.54	5.33	3.34		"2,286"	"7,000"	"16,000"	0.21	0.59	2.06	3.19	3.46	2.28		"2,150"		"15,000"	0.22		2.10	2.86		2.09		68%	94%		N/A				-5	"1,945"	z	"13,500"	0.22		2.09	2.59		1.89						Fujitsu General America, Inc.	Fujitsu	J-Series	8693480	AOU36RLAVM	Non-Ducted Indoor Units	HMSV-A-CB	11.4	19	13.3	"3,600"	Yes	Ductless  	Multi-zone	Non-ducted Indoor unit		"16,460"	"42,000"	"42,000"	0.87	3.20	3.20	5.55	3.85	3.85		"16,460"	"25,800"	"42,000"	1.20	2.70	4.43	4.02	2.80	2.78		"14,860"		"37,900"	1.10		4.06	3.94		2.74		90%	90%		Not Needed	-	-		-4	13170		33600	1.02		3.75	3.78		2.63						Fujitsu General America, Inc.	Fujitsu	J-Series	8693477	AOU48RLAVM	Non-Ducted Indoor Units	HMSV-A-CB	11.4	19.8	12.5	"4,800"	Yes	Ductless  	Multi-zone	Non-ducted Indoor unit		"16,630"	"54,000"	"54,000"	0.91	4.06	4.06	5.36	3.90	3.90		"15,400"	"33,000"	"50,000"	1.00	3.41	4.46	4.51	2.84	3.29		"12,720"		"41,300"	0.92		4.12	4.04		2.94		76%	83%		Not Needed	-	-		-4	11240		36500	0.86		3.84	3.83		2.79						GD Midea Air-Conditioning Equipment Co.	Lennox	ML-Series	9920041	MLA012S4S-1P	MWMA012S4-2P	HRCU-A-CB-O	10	22	12.5	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,660"	"12,000"	"15,600"	0.19	0.99	1.80	5.71	3.54	2.54		"2,928"	"7,800"	"13,159"	0.23	0.87	2.11	3.80	2.64	1.83		"2,562"		"12,038"	0.20		1.97	3.70		1.79		77%	91%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	ML-Series	9920040	MLA012S4S-1P	ducted indoor units	HMSV-A-CB	10	19	12.5	"11,500"	Yes	Ductless	Multi-zone	Ducted Indoor Units		"3,752"	"12,000"	"17,021"	0.19	0.96	1.69	5.82	3.66	2.95		"3,292"	"8,500"	"12,986"	0.23	0.97	2.03	4.16	2.58	1.88		"2,718"		"12,341"	0.21		2.03	3.89		1.78		73%	95%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	ML-Series	9920047	MLA024S4S-1P	MWMA024S4-2P	HRCU-A-CB-O	10	20	12.5	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,260"	"24,000"	"31,200"	0.45	1.95	3.27	4.72	3.60	2.80		"5,808"	"15,400"	"27,155"	0.54	1.64	4.33	3.15	2.76	1.84		"5,082"		"26,030"	0.49		4.29	3.06		1.78		83%	96%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Willis		9038626	WSM09MH20S/O	WSM09MH20S/I	HRCU-A-CB-O	10	20.5	14	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,908"	"9,800"	"11,602"	0.25	0.90	1.18	3.47	3.20	2.89		"6,300"	"6,300"	"7,980"	0.69	0.69	1.09	2.68	2.68	2.14		"6,600"		"6,700"	1.01		1.01	1.92		1.94		58%	84%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													GD Midea Air-Conditioning Equipment Co.	Willis		9038628	WSM18MH20S/O	WSM18MH20S/I	HRCU-A-CB-O	10	22	13	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"6,093"	"18,000"	"19,146"	0.38	1.67	1.59	4.71	3.16	3.53		"11,100"	"11,100"	"12,396"	1.18	1.18	1.50	2.76	2.76	2.42		"10,460"		"12,500"	1.53		2.08	2.01		1.76		65%	101%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													GD Midea Air-Conditioning Equipment Co.	Willis		9038629	WSM24MH20S/O	WSM24MH20S/I	HRCU-A-CB-O	10	20	12.5	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"10,271"	"25,000"	"27,303"	0.65	2.46	3.57	4.65	2.98	2.24		"16,000"	"16,000"	"18,330"	1.91	1.91	2.80	2.46	2.46	1.92		"14,800"		"15,815"	2.48		2.63	1.75		1.76		58%	86%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	8129529	MPA009S4S-1P	MWMA009S4-1P	HRCU-A-CB-O	10	23.5	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,102"	"10,000"	"11,800"	0.15	0.80	1.31	5.94	3.66	2.64		"2,388"	"5,700"	"8,678"	0.18	0.70	1.10	3.93	2.38	2.32		"2,173"		"6,291"	0.17		0.88	3.81		2.09		53%	72%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	9962873	MPA009S4S-1P	MWMA009S4-2P	HRCU-A-CB-O	10	23.5	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,102"	"10,000"	"11,800"	0.15	0.80	1.31	5.94	3.66	2.64		"2,388"	"5,700"	"8,678"	0.18	0.70	1.10	3.93	2.38	2.32		"2,173"		"6,291"	0.17		0.88	3.81		2.09		53%	72%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	8129519	MPA012S4S-1L	MWMA012S4-1L	HRCU-A-CB-O	10	21.5	13	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,580"	"12,000"	"15,800"	0.18	1.09	1.81	6.00	3.22	2.56		"2,882"	"7,600"	"10,830"	0.21	0.84	1.51	3.98	2.64	2.10		"2,506"		"5,807"	0.19		0.96	3.89		1.78		37%	54%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	8129566	MPA012S4S-1P	M22A012S4-1P	HRCU-A-CB-O	10	20.5	13	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,062"	"12,000"	"16,916"	0.20	0.93	1.70	6.10	3.78	2.91		"7,200"	"3,178"	"11,696"	0.80	0.23	1.50	2.64	4.07	2.29		"2,716"		"7,465"	0.22		1.14	3.65		1.91		44%	64%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	8129532	MPA012S4S-1P	MWMA012S4-1P	HRCU-A-CB-O	10	21.5	13	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,820"	"12,000"	"16,500"	0.18	1.05	1.71	6.15	3.36	2.83		"3,224"	"7,600"	"11,920"	0.23	0.84	1.48	4.18	2.64	2.35		"2,674"		"6,292"	0.20		0.98	4.00		1.88		38%	53%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	9962880	MPA012S4S-1P	M22A012S4-2P	HRCU-A-CB-O	10	20.5	13	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,062"	"12,000"	"16,916"	0.20	0.93	1.70	6.10	3.78	2.91		"7,200"	"3,178"	"11,696"	0.80	0.23	1.50	2.64	4.07	2.29		"2,716"		"7,465"	0.22		1.14	3.65		1.91		44%	64%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	9962874	MPA012S4S-1P	MWMA012S4-2P	HRCU-A-CB-O	10	21.5	13	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,820"	"12,000"	"16,500"	0.18	1.05	1.71	6.15	3.36	2.83		"3,224"	"7,600"	"11,920"	0.23	0.84	1.48	4.18	2.64	2.35		"2,674"		"6,292"	0.20		0.98	4.00		1.88		38%	53%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	8129542	MPA024S4S-1P	MWMA024S4-1P	HRCU-A-CB-O	10	20	12.5	"23,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,060"	"25,000"	"31,850"	0.45	2.28	3.42	4.64	3.22	2.73		"5,597"	"17,800"	"18,825"	0.53	1.88	2.46	3.08	2.78	2.24		"4,942"		"16,382"	0.48		2.20	3.00		2.18		51%	87%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	9962876	MPA024S4S-1P	MWMA024S4-2P	HRCU-A-CB-O	10	20	12.5	"23,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,060"	"25,000"	"31,850"	0.45	2.28	3.42	4.64	3.22	2.73		"5,597"	"17,800"	"18,825"	0.53	1.88	2.46	3.08	2.78	2.24		"4,942"		"16,382"	0.48		2.20	3.00		2.18		51%	87%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10062016	MPB048S4M-1P	Non-Ducted Indoor Units	HMSV-A-CB	10.2	22.4	12.5	"48,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"7,210"	"48,000"	"55,820"	1.02	3.91	4.71	2.07	3.60	3.48		"6,822"	"29,600"	"36,673"	1.08	3.21	4.57	1.85	2.70	2.35		"6,567"		"24,120"	1.12		3.94	1.73		1.80		43%	66%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10062010	MPB018S4M-1P	Non-Ducted Indoor Units	HMSV-A-CB	10.3	22.5	12.5	"18,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"5,760"	"19,000"	"24,480"	0.52	1.55	1.98	3.25	3.60	3.62		"5,376"	"12,000"	"16,234"	0.57	1.26	2.15	2.78	2.80	2.21		"4,752"		"9,662"	0.58		1.52	2.40		1.86		39%	60%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10062012	MPB030S4M-1P	Non-Ducted Indoor Units	HMSV-A-CB	10.3	23	12.5	"28,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"6,010"	"28,000"	"36,180"	0.72	2.10	3.17	2.46	3.90	3.34		"5,721"	"17,200"	"24,345"	0.77	1.79	3.45	2.19	2.82	2.07		"5,556"		"16,820"	0.84		2.53	1.93		1.95		46%	69%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058834	MPB018S4S-1P	M22A018S4-1P	HRCU-A-CB-O	10.3	20	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,895"	"18,000"	"22,688"	0.24	1.50	2.41	5.88	3.52	2.76		"3,931"	"12,000"	"15,213"	0.28	1.27	1.90	4.09	2.76	2.35		"3,535"		"9,410"	0.26		1.39	3.97		1.98		41%	62%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058835	MPB018S4S-1P	M22A018S4-2P	HRCU-A-CB-O	10.3	20	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,895"	"18,000"	"22,688"	0.24	1.50	2.41	5.88	3.52	2.76		"3,931"	"12,000"	"15,213"	0.28	1.27	1.90	4.09	2.76	2.35		"3,535"		"9,410"	0.26		1.39	3.97		1.98		41%	62%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10056173	MPB018S4S-1P	MWMA018S4-1P	HRCU-A-CB-O	10.4	21	13	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,870"	"18,000"	"23,000"	0.23	1.59	2.40	6.18	3.32	2.81		"3,896"	"11,400"	"15,120"	0.28	1.23	1.72	4.12	2.72	2.57		"3,409"		"11,178"	0.25		1.62	4.00		2.03		49%	74%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10056174	MPB018S4S-1P	MWMA018S4-2P	HRCU-A-CB-O	10.4	21	13	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,870"	"18,000"	"23,000"	0.23	1.59	2.40	6.18	3.32	2.81		"3,896"	"11,400"	"15,120"	0.28	1.23	1.72	4.12	2.72	2.57		"3,409"		"11,178"	0.25		1.62	4.00		2.03		49%	74%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	ML-Series	9920054	MLA030S4M-1P	Non-Ducted Indoor Units	HRCU-A-CB-O	10.4	22	13	"28,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"5,820"	"28,000"	"37,720"	0.90	2.35	3.48	1.91	3.50	3.18		"5,411"	"18,000"	"31,054"	0.92	1.93	4.18	1.72	2.74	2.18		"5,145"		"28,160"	1.01		4.04	1.50		2.04		75%	91%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	ML-Series	9920038	MLA009S4S-1P	MWMA009S4-2P	HRCU-A-CB-O	10.5	24	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,750"	"10,900"	"14,360"	0.16	0.83	1.35	5.07	3.86	3.12		"2,200"	"6,900"	"12,115"	0.19	0.74	1.82	3.38	2.74	1.96		"1,925"		"10,830"	0.17		1.70	3.28		1.87		75%	89%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058830	MPB009S4S-1P	M22A009S4-1P	HRCU-A-CB-O	10.5	20	13	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,038"	"10,000"	"12,680"	0.15	0.85	1.34	5.86	3.45	2.78		"2,412"	"5,800"	"8,912"	0.18	0.64	1.20	3.97	2.66	2.17		"2,102"		"7,878"	0.16		1.17	3.87		1.97		62%	88%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.  2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058831	MPB009S4S-1P	M22A009S4-2P	HRCU-A-CB-O	10.5	20	13	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,038"	"10,000"	"12,680"	0.15	0.85	1.34	5.86	3.45	2.78		"2,412"	"5,800"	"8,912"	0.18	0.64	1.20	3.97	2.66	2.17		"2,102"		"7,878"	0.16		1.17	3.87		1.97		62%	88%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058832	MPB012S4S-1P	M22A012S4-1P	HRCU-A-CB-O	10.5	21.5	14	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,883"	"12,000"	"17,120"	0.18	0.90	1.69	6.29	3.90	2.96		"3,086"	"7,500"	"12,012"	0.22	0.82	1.52	4.13	2.68	2.31		"2,695"		"8,462"	0.20		1.31	3.93		1.89		49%	70%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058833	MPB012S4S-1P	M22A012S4-2P	HRCU-A-CB-O	10.5	21.5	14	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,883"	"12,000"	"17,120"	0.18	0.90	1.69	6.29	3.90	2.96		"3,086"	"7,500"	"12,012"	0.22	0.82	1.52	4.13	2.68	2.31		"2,695"		"8,462"	0.20		1.31	3.93		1.89		49%	70%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058836	MPB024S4S-1P	M33A024S4-1P	HRCU-A-CB-O	10.5	20	12.5	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,050"	"24,400"	"32,546"	0.45	2.04	3.37	4.61	3.50	2.83		"5,712"	"15,800"	"18,628"	0.54	1.81	2.64	3.09	2.56	2.07		"4,886"		"15,327"	0.50		2.40	2.89		1.88		47%	82%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058836	MPB024S4S-1P	M33A024S4-2P	HRCU-A-CB-O	10.5	20	12.5	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,050"	"24,400"	"32,546"	0.45	2.04	3.37	4.61	3.50	2.83		"5,712"	"15,800"	"18,628"	0.54	1.81	2.64	3.09	2.56	2.07		"4,886"		"15,327"	0.50		2.40	2.89		1.88		47%	82%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058825	MPB018S4S-1P	MCFB018S4-2P	HRCU-A-CB-O	10.5	20	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,826"	"18,000"	"23,011"	0.24	1.55	2.43	5.94	3.40	2.78		"3,964"	"12,000"	"14,923"	0.28	1.30	1.83	4.12	2.70	2.39		"3,423"		"10,274"	0.25		1.43	3.97		2.10		45%	69%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	ML-Series	9920055	MLA036S4M-1P	Non-Ducted Indoor Units	HRCU-A-CB-O	10.5	21.5	13.5	"36,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"7,210"	"36,000"	"50,350"	1.02	2.78	4.64	2.07	3.80	3.18		"6,845"	"23,200"	"38,125"	1.09	2.45	5.50	1.84	2.78	2.03		"6,425"		"36,000"	1.15		5.38	1.64		1.96		71%	94%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058816	MPB009S4S-1P	ducted indoor units	HMSV-A-CB	10.5	19.5	13.5	"9,000"	Yes	Ductless	Multi-zone	Ducted Indoor Units		"3,056"	"10,000"	"12,764"	0.17	0.72	1.34	5.40	4.08	2.79		"2,588"	"6,200"	"8,991"	0.18	0.64	1.21	4.31	2.84	2.17		"2,312"		"8,071"	0.16		1.18	4.13		2.00		63%	90%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058821	MPB024S4S-1P	ducted indoor units	HMSV-A-CB	10.5	20	12.5	"24,000"	Yes	Ductless	Multi-zone	Ducted Indoor Units		"7,020"	"24,400"	"32,812"	0.45	1.99	3.38	4.55	3.60	2.85		"5,862"	"16,800"	"18,826"	0.54	1.85	2.73	3.18	2.66	2.02		"5,028"		"15,682"	0.49		2.50	3.00		1.84		48%	83%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10056169	MPB009S4S-1P	MWMA009S4-1P	HRCU-A-CB-O	10.8	23.5	14.9	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,009"	"9,800"	"12,700"	0.14	0.76	1.33	6.12	3.80	2.80		"2,407"	"5,800"	"8,890"	0.17	0.62	1.10	4.08	2.76	2.37		"2,106"		"7,990"	0.16		1.18	3.96		1.99		63%	90%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10056170	MPB009S4S-1P	MWMA009S4-2P	HRCU-A-CB-O	10.8	23.5	14.9	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,009"	"9,800"	"12,700"	0.14	0.76	1.33	6.12	3.80	2.80		"2,407"	"5,800"	"8,890"	0.17	0.62	1.10	4.08	2.76	2.37		"2,106"		"7,990"	0.16		1.18	3.96		1.99		63%	90%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058826	MPB024S4S-1P	MCFA024S4-1P	HRCU-A-CB-O	11	20	12.5	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,002"	"24,000"	"32,821"	0.45	1.73	3.37	4.58	4.06	2.86		"5,592"	"15,000"	"18,214"	0.53	1.54	2.54	3.07	2.86	2.10		"4,811"		"17,705"	0.49		2.57	2.90		2.02		54%	97%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10058827	MPB024S4S-1P	MCFA024S4-2P	HRCU-A-CB-O	11	20	12.5	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,002"	"24,000"	"32,821"	0.45	1.73	3.37	4.58	4.06	2.86		"5,592"	"15,000"	"18,214"	0.53	1.54	2.54	3.07	2.86	2.10		"4,811"		"17,705"	0.49		2.57	2.90		2.02		54%	97%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10056171	MPB012S4S-1P	MWMA012S4-1P	HRCU-A-CB-O	11	22.7	13.7	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,880"	"12,000"	"17,300"	0.18	1.00	1.68	6.42	3.52	3.02		"3,104"	"7,700"	"12,110"	0.21	0.82	1.41	4.29	2.77	2.51		"2,716"		"9,134"	0.19		1.38	4.15		1.94		53%	75%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10056172	MPB012S4S-1P	MWMA012S4-2P	HRCU-A-CB-O	11	22.7	13.7	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,880"	"12,000"	"17,300"	0.18	1.00	1.68	6.42	3.52	3.02		"3,104"	"7,700"	"12,110"	0.21	0.82	1.41	4.29	2.77	2.51		"2,716"		"9,134"	0.19		1.38	4.15		1.94		53%	75%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Comfort-Aire/Century		8779092	A-VMH09SU-1	B-VMH09SU-1	HRCU-A-CB-O	11.2	25	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,185"	"10,900"	"15,365"	0.23	0.83	1.43	5.26	3.86	3.16		"6,900"	"6,900"	"12,575"	0.74	0.74	1.85	2.74	2.74	1.99		"10,720"		"11,680"	1.76		1.95	1.78		1.76		76%	93%		Integrated	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10056167	MPB009S4S-1L	MWMB009S4-1L	HRCU-A-CB-O	11.2	24.5	15	"9,500"	Yes	Ductless	Single-zone	Mini-Splits		"3,550"	"11,000"	"14,500"	0.15	0.86	1.65	6.89	3.74	2.58		"2,840"	"6,500"	"10,150"	0.18	0.68	1.38	4.60	2.82	2.16		"2,485"		6776	0.16		1.02	4.47		1.95		47%	67%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Willis		9038618	WUHO09KW25S	WUHI09KHW	HRCU-A-CB-O	11.2	25	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,185"	"10,900"	"15,365"	0.23	0.83	1.43	5.26	3.86	3.16		"6,900"	"6,900"	"12,575"	0.74	0.74	1.85	2.74	2.74	1.99		"10,720"		"11,680"	1.76		1.95	1.78		1.76		76%	93%		Integrated	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													GD Midea Air-Conditioning Equipment Co.	Comfort-Aire/Century		8779089	A-VMH24SU-1	B-VMH24SU-1	HRCU-A-CB-O	11.5	20.5	13	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"11,795"	"24,000"	"29,680"	0.69	1.95	3.20	5.03	3.60	2.72		"15,400"	"15,400"	"25,710"	1.64	1.64	3.86	2.76	2.76	1.95		"23,260"		"24,590"	3.83		3.98	1.78		1.81		83%	96%		Integrated	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10056175	MPB024S4S-1P	MWMA024S4-1P	HRCU-A-CB-O	11.5	20.7	13.7	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,100"	"25,000"	"32,890"	0.44	1.96	3.35	4.73	3.74	2.88		"5,680"	"15,300"	"18,925"	0.53	1.66	2.62	3.15	2.70	2.12		"4,970"		"18,099"	0.48		2.56	3.07		2.07		55%	96%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10056176	MPB024S4S-1P	MWMA024S4-2P	HRCU-A-CB-O	11.5	20.7	13.7	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,100"	"25,000"	"32,890"	0.44	1.96	3.35	4.73	3.74	2.88		"5,680"	"15,300"	"18,925"	0.53	1.66	2.62	3.15	2.70	2.12		"4,970"		"18,099"	0.48		2.56	3.07		2.07		55%	96%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Willis		9038621	WUHO24KW20S	WUHI24KHW	HRCU-A-CB-O	11.5	20.5	13	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"11,795"	"24,000"	"29,680"	0.69	1.95	3.20	5.03	3.60	2.72		"15,400"	"15,400"	"25,710"	1.64	1.64	3.86	2.76	2.76	1.95		"23,260"		"24,590"	3.83		3.98	1.78		1.81		83%	96%		Integrated	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													GD Midea Air-Conditioning Equipment Co.	Comfort-Aire/Century		8779091	B-VMH12SU-1	A-VMH12SU-1	HRCU-A-CB-O	12	22.5	13	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,110"	"11,800"	"15,570"	0.23	0.98	1.40	5.30	3.54	3.27		"7,800"	"7,800"	"14,140"	0.87	0.87	1.88	2.64	2.64	2.21		"11,800"		"12,010"	1.98		1.96	1.75		1.80		77%	85%		Integrated 	150	"1.When the unit power on and changed in heating mode,and if the outdoor temperature continue lower than 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.If be on the defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GD Midea Air-Conditioning Equipment Co.	Willis		9038619	WUHO12KW22S	WUHI12KHW	HRCU-A-CB-O	12	22.5	12.5	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,110"	"11,800"	"15,570"	0.23	0.98	1.40	5.30	3.54	3.27		"7,800"	"7,800"	"14,140"	0.87	0.87	1.88	2.64	2.64	2.21		"11,800"		"12,010"	1.98		1.96	1.75		1.80		77%	85%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3C for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1C for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													GD Midea Air-Conditioning Equipment Co.	Lennox	MP-Series	10056168	MPB012S4S-1L	MWMB012S4-1L	HRCU-A-CB-O	13	22	10.2	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,690"	"12,000"	"16,600"	0.17	1.03	1.74	6.36	3.42	2.80		"2,952"	"7,600"	"11,220"	0.20	0.86	1.42	4.24	2.60	2.31		"2,583"		"6,885"	0.18		1.01	4.12		2.01		41%	61%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A															GREE ELECTRIC APPLIANCES INC. OF ZHUHAI	Gree	Extreme Series	9114294	GWH18YE-D3DNA1A/O	GWH18AAE-D3DN***/I	HRCU-A-CB-O	12	24.5	13.5	"18,000"	Yes	Ductless	Singlezone	Mini-Splits		"3,900"	"18,000"	"26,000"	0.32	1.50	3.30	3.57	3.52	2.31		"3,700"	"14,000"	"23,000"	0.31	1.45	3.20	3.50	2.83	2.11		"3,500"		"21,500"	0.30		3.10	3.42		2.03		83%	93%		0	0	0		0	0		0	0.00		0.00	#DIV/0!		#DIV/0!						GREE ELECTRIC APPLIANCES INC. OF ZHUHAI	TOSOT		10062020	TW18HQ3D6DO	TW18HQ3D6DI 	HRCU-A-CB-O	12	24.5	13.5	"18,000"	YES	Ductless	Single-zone	Mini-Splits		"3,900"	"18,000"	"26,000"	0.32	1.50	3.30	3.57	3.52	2.31		"3,700"	"14,000"	"23,000"	0.31	1.45	3.20	3.50	2.83	2.11		"3,500"		"21,500"	0.30		3.10	3.42		2.03		83%	93%		Integrated	16000%	"Under heating mode, the compressor in opening condition, while the outdoor ambient temperature ia below 0 _, the chassis heating  begin to work."		N/A															GREE ELECTRIC APPLIANCES INC. OF ZHUHAI	TOSOT		10062021	TW24HQ3D6DO	TW24HQ3D6DI	HRCU-A-CB-O	12	21.5	13	"22,000"	YES	Ductless	Single-zone	Mini-Splits		"6,800"	"24,000"	"32,000"	0.38	2.00	3.70	5.24	3.52	2.53		"4,500"	"15,737"	"26,263"	0.50	1.57	3.38	2.64	2.94	2.28		"4,000"		"22,553"	0.60		3.20	1.95		2.07		70%	86%		Integrated	16000%	"If T outer ring is less than T chassis electric heating open temperature, then the chassis electric heating work_"		N/A															GREE ELECTRIC APPLIANCES INC. OF ZHUHAI	TOSOT		10062019	TW12HQ3D6DO 	TW12HQ3D6DI	HRCU-A-CB-O	14	30.5	15.3	"12,000"	YES	Ductless	Single-zone	Mini-Splits		"3,000"	"12,200"	"18,700"	0.25	0.94	1.60	3.52	3.80	3.43		"2,800"	"8,100"	"9,000"	0.23	0.74	1.00	3.57	3.21	2.64		"2,600"		"8,000"	0.22		0.86	3.46		2.73		43%	89%		Integrated	72W	Heater on below 34¡F		N/A															GREE ELECTRIC APPLIANCES INC. OF ZHUHAI	TOSOT		10062018	TW09HQ3D6DO 	TW09HQ3D6DI	HRCU-A-CB-O	15	38	16.5	"9,000"	YES	Ductless	Single-zone	Mini-Splits		"2,300"	"9,000"	"13,600"	0.20	0.59	1.50	3.37	4.47	2.66		"3,545"	"5,600"	"14,611"	0.37	0.75	1.78	2.85	2.20	2.40		"1,745"		"12,977"	0.28		1.82	1.83		2.09		95%	89%		Integrated	72W	Heater on below 34¡F		N/A															Haier	Haier	Novel Series	6970203	HSU09VHG(DB)-W	HSU09VHG(DB)-G	HRCU-A-CB-O	10	18	13	"8,500"	Yes	Ductless	Single-zone	Mini-Splits		"4,000"	"9,000"	"10,140"	0.27	0.65	0.82	4.34	4.51	3.62		"3,200"	"5,600"	"7,190"	0.27	0.52	0.64	3.47	3.16	3.29		"2,800"		"6,000"	0.27		0.75	3.04		2.34		59%	83%		N/A				N/A		z													Haier	Haier	Novel Series	6970204	HSU12VHG(DB)-W	HSU12VHG(DB)-G	HRCU-A-CB-O	10	20	13	"11,900"	Yes	Ductless	Single-zone	Mini-Splits		"4,780"	"12,600"	"14,190"	0.27	0.97	1.12	5.16	3.80	3.71		"3,750"	"9,000"	"10,070"	0.37	1.12	1.20	2.91	2.34	2.45		"2,380"		"6,930"	0.24		0.88	2.82		2.30		49%	69%		N/A				N/A		z													Haier	Haier	Advanced Series	8028525	1U24ES2VHA	AW24ES2VHA	HRCU-A-CB-O	10	20	12.5	"22,000"	Yes	Ductless	Single-zone	Mini-Splits		"6,800"	"27,700"	"34,800"	0.55	2.35	3.30	3.62	3.45	3.09		"5,800"	"18,500"	"26,000"	0.58	1.90	3.25	2.93	2.85	2.35		"4,700"		"20,500"	0.55		2.80	2.51		2.15		59%	79%		N/A				N/A		z													Haier	Haier	Arctic Series	8862057	1U18EH2VHA	AW18EH2VHA	HRCU-A-CB-O	10	20	12.5	"19,000"	Yes	Ductless	Single-zone	Mini-Splits		"6,800"	"20,400"	"26,400"	0.55	1.64	3.10	3.62	3.65	2.50		"5,800"	"18,500"	"20,400"	0.58	1.90	2.95	2.93	2.85	2.03		"4,700"		"20,400"	0.55		3.15	2.51		1.90		77%	100%		Integrated	300W	"Mainly depending on outdoor temperature, but also subject to other running parameters, pressure, compressor speed etc."		N/A		z													Haier	Haier	Advanced Series	8021588	1U12ES2VHA	AW12ES2VHA	HRCU-A-CB-O	11	23	12.5	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,100"	"16,000"	"19,800"	0.23	1.25	1.66	5.33	3.75	3.49		"3,550"	"12,220"	"13,120"	0.33	1.19	1.25	3.11	3.00	3.07		"2,960"		"10,160"	0.30		1.21	2.85		2.46		51%	77%		N/A				N/A		z													Haier	Haier	Advanced Series	8028490	1U18ES2VHA	AW18ES2VHA	HRCU-A-CB-O	11	21	12.6	"17,000"	Yes	Ductless	Single-zone	Mini-Splits		"5,400"	"22,000"	"26,400"	0.40	1.83	2.90	3.96	3.52	2.67		"4,500"	"14,000"	"19,600"	0.45	1.50	2.70	2.93	2.74	2.13		"3,800"		"14,900"	0.43		2.10	2.59		2.08		56%	76%		N/A				N/A		z													Haier	Haier	Advanced Series	8028528	1U09ES2VHA	AW09ES2VHA	HRCU-A-CB-O	12	23.5	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,000"	"10,000"	"15,000"	0.25	0.65	1.20	4.69	4.51	3.66		"3,200"	"7,400"	"10,800"	0.27	0.63	1.10	3.54	3.44	2.88		"2,800"		"10,000"	0.26		1.18	3.16		2.48		67%	93%		N/A				N/A		z													Haier	Haier	Arctic Series	8862052	1U12EH2VHA	AW12EH2VHA	HRCU-A-CB-O	12	25	13	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,100"	"16,500"	"22,200"	0.23	1.35	1.69	5.34	3.60	3.85		"3,200"	"10,000"	"16,500"	0.33	1.19	1.60	2.84	2.47	3.03		"2,900"		"16,500"	0.30		2.15	2.83		2.25		74%	100%		Integrated	300W	"Mainly depending on outdoor temperature, but also subject to other running parameters, pressure, compressor speed etc."		N/A		z													Haier	Haier	Arctic Series	8862047	1U09EH2VHA	AW09EH2VHA	HRCU-A-CB-O	13	28	15.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,000"	"12,000"	"22,000"	0.25	0.90	1.65	4.79	3.91	3.91		"3,100"	"9,000"	"12,000"	0.26	0.82	1.18	3.49	3.22	2.98		"2,800"		"12,000"	0.26		1.58	3.16		2.23		55%	100%		Integrated	300W	"Mainly depending on outdoor temperature, but also subject to other running parameters, pressure, compressor speed etc."		N/A		z													International Comfort Products	ARCOAIRE	High Wall System	8177085	DLCAHB09K1A	DLFAHH09K1A	HRCU-A-CB-O	10.3	30.5	15.7	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,388"	"9,000"	"13,240"	0.20	0.61	1.35	3.50	4.32	2.89		"2,388"	"5,500"	"13,240"	0.20	0.56	1.35	3.50	2.89	2.89		"2,388"		"10,488"	0.40		1.55	1.75		1.98		79%	79%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"2,388"	z	"8,560"	0.60		1.37	1.17		1.84						International Comfort Products	ARCOAIRE	High Wall System	8177094	DLCAHB12K1A	DLFAHH12K1A	HRCU-A-CB-O	10.3	23	12.7	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"		"13,000"	0.40		1.38	2.25		2.76		100%	100%		Integrated	2994	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,071"	z	"9,800"	0.60		1.44	1.50		1.99						International Comfort Products	ARCOAIRE	High Wall System	8177103	DLCAHB18K1A	DLFAHH18K1A	HRCU-A-CB-O	10.3	21	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,753"	"19,000"	"24,566"	0.35	1.80	2.50	3.14	3.10	2.88		"3,753"	"12,717"	"24,566"	0.35	1.49	2.50	3.14	2.50	2.88		"3,753"		"19,190"	0.55		1.97	2.00		2.85		78%	78%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,753"	z	"15,430"	0.75		2.14	1.47		2.11						International Comfort Products	COMFORTMAKER	High Wall System	8177087	DLCAHB09K1A	DLFAHH09K1A	HRCU-A-CB-O	10.3	30.5	15.7	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,388"	"9,000"	"13,240"	0.20	0.61	1.35	3.50	4.32	2.89		"2,388"	"5,500"	"13,240"	0.20	0.56	1.35	3.50	2.89	2.89		"2,388"		"10,488"	0.40		1.55	1.75		1.98		79%	79%		Integrated	3001	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"2,388"	z	"8,560"	0.60		1.37	1.17		1.84						International Comfort Products	COMFORTMAKER	High Wall System	8177096	DLCAHB12K1A	DLFAHH12K1A	HRCU-A-CB-O	10.3	23	12.7	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"		"13,000"	0.40		1.38	2.25		2.76		100%	100%		Integrated	2995	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,071"	z	"9,800"	0.60		1.44	1.50		1.99						International Comfort Products	COMFORTMAKER	High Wall System	8177105	DLCAHB18K1A	DLFAHH18K1A	HRCU-A-CB-O	10.3	21	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,753"	"19,000"	"24,566"	0.35	1.80	2.50	3.14	3.10	2.88		"3,753"	"12,717"	"24,566"	0.35	1.49	2.50	3.14	2.50	2.88		"3,753"		"19,190"	0.55		1.97	2.00		2.85		78%	78%		Integrated	3001	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,753"	z	"15,430"	0.75		2.14	1.47		2.11						International Comfort Products	DAY & NIGHT	High Wall System	8177084	DLCAHB09K1A	DLFAHH09K1A	HRCU-A-CB-O	10.3	30.5	15.7	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,388"	"9,000"	"13,240"	0.20	0.61	1.35	3.50	4.32	2.89		"2,388"	"5,500"	"13,240"	0.20	0.56	1.35	3.50	2.89	2.89		"2,388"		"10,488"	0.40		1.55	1.75		1.98		79%	79%		Integrated	3002	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"2,388"	z	"8,560"	0.60		1.37	1.17		1.84						International Comfort Products	DAY & NIGHT	High Wall System	8177093	DLCAHB12K1A	DLFAHH12K1A	HRCU-A-CB-O	10.3	23	12.7	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"		"13,000"	0.40		1.38	2.25		2.76		100%	100%		Integrated	2996	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,071"	z	"9,800"	0.60		1.44	1.50		1.99						International Comfort Products	DAY & NIGHT	High Wall System	8177102	DLCAHB18K1A	DLFAHH18K1A	HRCU-A-CB-O	10.3	21	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,753"	"19,000"	"24,566"	0.35	1.80	2.50	3.14	3.10	2.88		"3,753"	"12,717"	"24,566"	0.35	1.49	2.50	3.14	2.50	2.88		"3,753"		"19,190"	0.55		1.97	2.00		2.85		78%	78%		Integrated	3002	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,753"	z	"15,430"	0.75		2.14	1.47		2.11						International Comfort Products	HEIL	High Wall System	8177081	DLCAHB09K1A	DLFAHH09K1A	HRCU-A-CB-O	10.3	30.5	15.7	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,388"	"9,000"	"13,240"	0.20	0.61	1.35	3.50	4.32	2.89		"2,388"	"5,500"	"13,240"	0.20	0.56	1.35	3.50	2.89	2.89		"2,388"		"10,488"	0.40		1.55	1.75		1.98		79%	79%		Integrated	3003	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"2,388"	z	"8,560"	0.60		1.37	1.17		1.84						International Comfort Products	HEIL	High Wall System	8177090	DLCAHB12K1A	DLFAHH12K1A	HRCU-A-CB-O	10.3	23	12.7	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"		"13,000"	0.40		1.38	2.25		2.76		100%	100%		Integrated	2997	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,071"	z	"9,800"	0.60		1.44	1.50		1.99						International Comfort Products	HEIL	High Wall System	8177099	DLCAHB18K1A	DLFAHH18K1A	HRCU-A-CB-O	10.3	21	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,753"	"19,000"	"24,566"	0.35	1.80	2.50	3.14	3.10	2.88		"3,753"	"12,717"	"24,566"	0.35	1.49	2.50	3.14	2.50	2.88		"3,753"		"19,190"	0.55		1.97	2.00		2.85		78%	78%		Integrated	3003	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,753"	z	"15,430"	0.75		2.14	1.47		2.11						International Comfort Products	KEEPRITE	High Wall System	8177082	DLCAHB09K1A	DLFAHH09K1A	HRCU-A-CB-O	10.3	30.5	15.7	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,388"	"9,000"	"13,240"	0.20	0.61	1.35	3.50	4.32	2.89		"2,388"	"5,500"	"13,240"	0.20	0.56	1.35	3.50	2.89	2.89		"2,388"		"10,488"	0.40		1.55	1.75		1.98		79%	79%		Integrated	3004	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"2,388"	z	"8,560"	0.60		1.37	1.17		1.84						International Comfort Products	KEEPRITE	High Wall System	8177091	DLCAHB12K1A	DLFAHH12K1A	HRCU-A-CB-O	10.3	23	12.7	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"		"13,000"	0.40		1.38	2.25		2.76		100%	100%		Integrated	2998	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,071"	z	"9,800"	0.60		1.44	1.50		1.99						International Comfort Products	KEEPRITE	High Wall System	8177100	DLCAHB18K1A	DLFAHH18K1A	HRCU-A-CB-O	10.3	21	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,753"	"19,000"	"24,566"	0.35	1.80	2.50	3.14	3.10	2.88		"3,753"	"12,717"	"24,566"	0.35	1.49	2.50	3.14	2.50	2.88		"3,753"		"19,190"	0.55		1.97	2.00		2.85		78%	78%		Integrated	3004	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,753"	z	"15,430"	0.75		2.14	1.47		2.11						International Comfort Products	KENMORE	High Wall System	8177086	DLCAHB09K1A	DLFAHH09K1A	HRCU-A-CB-O	10.3	30.5	15.7	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,388"	"9,000"	"13,240"	0.20	0.61	1.35	3.50	4.32	2.89		"2,388"	"5,500"	"13,240"	0.20	0.56	1.35	3.50	2.89	2.89		"2,388"		"10,488"	0.40		1.55	1.75		1.98		79%	79%		Integrated	3005	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"2,388"	z	"8,560"	0.60		1.37	1.17		1.84						International Comfort Products	KENMORE	High Wall System	8177095	DLCAHB12K1A	DLFAHH12K1A	HRCU-A-CB-O	10.3	23	12.7	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"		"13,000"	0.40		1.38	2.25		2.76		100%	100%		Integrated	2999	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,071"	z	"9,800"	0.60		1.44	1.50		1.99						International Comfort Products	KENMORE	High Wall System	8177104	DLCAHB18K1A	DLFAHH18K1A	HRCU-A-CB-O	10.3	21	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,753"	"19,000"	"24,566"	0.35	1.80	2.50	3.14	3.10	2.88		"3,753"	"12,717"	"24,566"	0.35	1.49	2.50	3.14	2.50	2.88		"3,753"		"19,190"	0.55		1.97	2.00		2.85		78%	78%		Integrated	3005	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,753"	z	"15,430"	0.75		2.14	1.47		2.11						International Comfort Products	TEMPSTAR	High Wall System	8177083	DLCAHB09K1A	DLFAHH09K1A	HRCU-A-CB-O	10.3	30.5	15.7	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,388"	"9,000"	"13,240"	0.20	0.61	1.35	3.50	4.32	2.89		"2,388"	"5,500"	"13,240"	0.20	0.56	1.35	3.50	2.89	2.89		"2,388"		"10,488"	0.40		1.55	1.75		1.98		79%	79%		Integrated	3006	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"2,388"	z	"8,560"	0.60		1.37	1.17		1.84						International Comfort Products	TEMPSTAR	High Wall System	8177092	DLCAHB12K1A	DLFAHH12K1A	HRCU-A-CB-O	10.3	23	12.7	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"	"13,000"	"13,000"	0.20	1.21	1.22	4.50	3.14	3.12		"3,071"		"13,000"	0.40		1.38	2.25		2.76		100%	100%		Integrated	3000	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,071"	z	"9,800"	0.60		1.44	1.50		1.99						International Comfort Products	TEMPSTAR	High Wall System	8177101	DLCAHB18K1A	DLFAHH18K1A	HRCU-A-CB-O	10.3	21	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,753"	"19,000"	"24,566"	0.35	1.80	2.50	3.14	3.10	2.88		"3,753"	"12,717"	"24,566"	0.35	1.49	2.50	3.14	2.50	2.88		"3,753"		"19,190"	0.55		1.97	2.00		2.85		78%	78%		Integrated	3006	"The heater will operated based on temperature, it will activate at 37F outdoor ambient and below."		-22	"3,753"	z	"15,430"	0.75		2.14	1.47		2.11						Lennox Industries	Lennox	ML-Series	8898934	MLA012S4S-1P	MMDA012S4-1P	N/A	10	19	12.5		Yes	Ductless	Single-zone	N/A		"3,752"	"12,000"	"17,021"	0.19	0.96	1.69	5.82	3.66	2.95		"3,292"	"8,500"	"12,986"	0.23	0.97	2.03	4.16	2.58	1.88		"2,718"		"12,341"	0.21		2.03	3.89		1.78		73%	95%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Lennox Industries	Lennox	ML-Series	8898935	MLA012S4S-1P	MWMA012S4-1P	N/A	10	22	12.5		Yes	Ductless	Single-zone	N/A		"3,660"	"12,000"	"15,600"	0.19	0.99	1.80	5.71	3.54	2.54		"2,928"	"7,800"	"13,159"	0.23	0.87	2.11	3.80	2.64	1.83		"2,562"		"12,038"	0.20		1.97	3.70		1.79		77%	91%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Lennox Industries	Lennox	ML-Series	9920041	MLA012S4S-1P	MWMA012S4-2P	HRCU-A-CB-O	10	22	12.5	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,660"	"12,000"	"15,600"	0.19	0.99	1.80	5.71	3.54	2.54		"2,928"	"7,800"	"13,159"	0.23	0.87	2.11	3.80	2.64	1.83		"2,562"		"12,038"	0.20		1.97	3.70		1.79		77%	91%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes. 2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Lennox Industries	Lennox	ML-Series	8898941	MLA024S4S-1P	MWMA024S4-1P	N/A	10	20	12.5		Yes	Ductless	Single-zone	N/A		"7,260"	"24,000"	"31,200"	0.45	1.95	3.27	4.72	3.60	2.80		"5,808"	"15,400"	"27,155"	0.54	1.64	4.33	3.15	2.76	1.84		"5,082"		"26,030"	0.49		4.29	3.06		1.78		83%	96%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Lennox Industries	Lennox	ML-Series	9920047	MLA024S4S-1P	MWMA024S4-2P	HRCU-A-CB-O	10	20	12.5	"24,000"	Yes	Ductless	Single-zone	Mini-Splits		"7,260"	"24,000"	"31,200"	0.45	1.95	3.27	4.72	3.60	2.80		"5,808"	"15,400"	"27,155"	0.54	1.64	4.33	3.15	2.76	1.84		"5,082"		"26,030"	0.49		4.29	3.06		1.78		83%	96%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Lennox Industries	Lennox	ML-Series	8994418	MLA030S4M-1P	Non-Ducted Indoor Units	N/A	10.4	22	13		Yes	Ductless	Multi-zone	N/A		"5,820"	"28,000"	"37,720"	0.90	2.35	3.48	1.91	3.50	3.18		"5,411"	"18,000"	"31,054"	0.92	1.93	4.18	1.72	2.74	2.18		"5,145"		"28,160"	1.01		4.04	1.50		2.04		75%	91%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Lennox Industries	Lennox	ML-Series	8898932	MLA009S4S-1P	MWMA009S4-1P	N/A	10.5	24	14.5		Yes	Ductless	Single-zone	N/A		"2,750"	"10,900"	"14,360"	0.16	0.83	1.35	5.07	3.86	3.12		"2,200"	"6,900"	"12,115"	0.19	0.74	1.82	3.38	2.74	1.96		"1,925"		"10,830"	0.17		1.70	3.28		1.87		75%	89%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Lennox Industries	Lennox	ML-Series	9920038	MLA009S4S-1P	MWMA009S4-2P	HRCU-A-CB-O	10.5	24	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,750"	"10,900"	"14,360"	0.16	0.83	1.35	5.07	3.86	3.12		"2,200"	"6,900"	"12,115"	0.19	0.74	1.82	3.38	2.74	1.96		"1,925"		"10,830"	0.17		1.70	3.28		1.87		75%	89%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													Lennox Industries	Lennox	ML-Series	8994421	MLA036S4M-1P	Non-Ducted Indoor Units	N/A	10.5	21.5	13.5		Yes	Ductless	Multi-zone	N/A		"7,210"	"36,000"	"50,350"	1.02	2.78	4.64	2.07	3.80	3.18		"6,845"	"23,200"	"38,125"	1.09	2.45	5.50	1.84	2.78	2.03		"6,425"		"36,000"	1.15		5.38	1.64		1.96		71%	94%		Integrated 	150	"1.When the unit power is on/in heating mode,and if the outdoor temperature drops below 3oC for 30 seconds,after running for 25mins, the base pan heater will be actived for 5 minutes.2.In defrost mode and the outdoor temperature lower 1oC for 10 seconds the base pan heater will be actived and will be 5 mins delay inactive after defrost."		N/A		z													LG Electronics Canada	LG	Prestige (Canada)	6233140	LAU120HYV	LAN120HYV	HRCU-A-CB-O	11.5	25.5	14.1	"12,000"	Yes	Ductless	Single-Zone	Mini-Splits		"1,023"	"13,600"	"22,178"	0.06	0.86	1.98	5.00	4.63	3.28		676	"8,350"	"14,650"	0.07	0.69	1.50	2.83	3.55	2.86		633		"13,720"	0.07		1.47	2.65		2.74		62%	94%		Integrated	90	" Heater on when ambient temperature is equal and less than 0C; Heater off when ambient temperature is equal and greater than 1C; 1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		0				0.00		0.00	#DIV/0!		#DIV/0!						LG Electronics Canada	LG	Prestige (Canada)	8584526	LAU240HYV1	LAN240HYV1	HRCU-A-CB-O	12	22	12.5	"22,000"	Yes	Ductless	Single-Zone	Mini-Splits		"3,070"	"27,000"	"35,200"	0.55	2.20	3.24	1.64	3.60	3.18		"2,333"	"17,200"	"27,410"	0.24	1.80	3.16	2.85	2.80	2.54		"1,929"		"23,690"	0.24		3.10	2.36		2.24		67%	86%		Integrated	120	" Heater on when ambient temperature is equal and less than 0C; Heater off when ambient temperature is equal and greater than 1C; 1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		0				0.00		0.00	#DIV/0!		#DIV/0!						LG Electronics Canada	LG	Prestige (Canada)	8584525	LAU180HYV1	LAN180HYV1	HRCU-A-CB-O	12.5	24	13.5	"18,200"	Yes	Ductless	Single-Zone	Mini-Splits		"3,070"	"22,000"	"30,709"	0.55	1.69	2.49	1.64	3.82	3.61		"2,333"	"13,000"	"22,340"	0.24	1.37	2.44	2.85	2.78	2.68		"1,929"		"19,300"	0.24		2.39	2.36		2.37		63%	86%		Integrated	121	" Heater on when ambient temperature is equal and less than 0C; Heater off when ambient temperature is equal and greater than 1C; 1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		0				0.00		0.00	#DIV/0!		#DIV/0!						LG Electronics USA	LG		8111355	LMU30CHV	Non-Ducted Indoor Units	HMSV-A-CB	10	22	13	"30,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"9,240"	"32,000"	"38,400"	1.04	2.49	3.49	2.60	3.80	3.20		"5,658"	"19,600"	"26,739"	0.88	2.10	2.55	1.90	2.70	3.10		"4,446"		"20,622"	0.84		2.42	1.60		2.50		54%	77%		Optional Accessory #PQSH1200	120W	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A		z													LG Electronics USA	LG		7180063	LMU36CHV	Non-Ducted Indoor Units	HMSV-A-CB	10	22	13	"32,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"9,240"	"36,000"	"41,600"	1.13	2.74	3.84	2.40	3.90	3.20		"5,658"	"20,000"	"29,105"	0.92	2.24	2.79	1.80	2.60	3.10		"4,446"		"22,057"	0.87		2.60	1.50		2.50		53%	76%		Optional Accessory #PQSH1200	120W	" Heater on when ambient temperature is equal and less than 0C - Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A		z													LG Electronics USA	LG		8111358	LMU480HV	Non-Ducted Indoor Units	HMSV-A-CB	10	19.5	12.5	"48,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"15,840"	"54,000"	"61,000"	1.42	4.32	6.02	3.30	3.70	3.00		"9,996"	"34,080"	"49,014"	0.99	3.02	5.07	3.00	3.30	2.80		"8,076"		"38,900"	0.85		4.52	2.80		2.50		64%	79%		Optional Accessory #PQSH1200	120W	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C - 1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A		z													LG Electronics USA	LG		5859619	LUU187HV	LCN187HV	HRCU-A-CB-O	10.1	20	15	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"9,300"	"20,000"	"22,000"	0.74	1.50	1.78	3.70	3.90	3.60		"6,820"	"12,500"	"14,330"	0.69	1.27	1.54	2.90	2.90	2.70		"4,550"		"11,271"	0.55		1.47	2.40		2.20		51%	79%		N/A				N/A		z													LG Electronics USA	LG		7184507	LMU24CHV	Mixed	HMSV-A-CB	10.2	19.6	12.5	"18,900"	Yes	Ductless	Multi-zone	Mixed Ducted and Non-ducted Indoor Units		"10,230"	"23,250"	"27,900"	1.17	1.86	2.60	2.60	3.70	3.10		"6,270"	"14,250"	"20,394"	1.01	1.61	1.76	1.80	2.60	3.40		"4,932"		"14,109"	0.97		1.70	1.50		2.40		51%	69%		Optional Accessory #PQSH1200	120W	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A		z													LG Electronics USA	LG		6236101	LSU240HSV3	LSN240HSV3	HRCU-A-CB-O	10.2	20	12.5	"22,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,070"	"27,600"	"38,900"	0.30	2.38	4.10	3.00	3.40	2.80		"2,250"	"16,940"	"28,020"	0.26	1.92	3.42	2.60	2.60	2.40		"1,500"		"24,220"	0.20		3.36	2.20		2.10		62%	86%		N/A				N/A		z													LG Electronics USA	LG		7180062	LMU24CHV	Non-Ducted Indoor Units	HMSV-A-CB	10.6	21.7	13.5	"20,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"9,240"	"24,000"	"28,800"	1.09	1.80	2.52	2.50	3.90	3.30		"5,580"	"14,500"	"21,097"	0.95	1.56	1.71	1.70	2.70	3.60		"4,332"		"14,595"	0.92		1.65	1.40		2.60		51%	69%		Optional Accessory #PQSH1200	120W	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A		z													LG Electronics USA	LG		7484109	LSU090HSV4	LAN090HSV4	HRCU-A-CB-O	10.8	21.5	13.3	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"1,023"	"10,800"	"17,061"	0.08	0.70	1.43	4.00	4.50	3.50		750	"6,630"	"11,080"	0.06	0.56	1.02	3.50	3.50	3.20		500		"9,570"	0.05		1.00	2.90		2.80		56%	86%		Integrated	90W	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A		z													LG Electronics USA	LG		7484110	LSU090HSV4	LSN090HSV4	HRCU-A-CB-O	10.8	21.5	13.3	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"1,023"	"10,800"	"17,061"	0.07	0.70	1.35	4.30	4.50	3.70		750	"6,630"	"11,080"	0.06	0.56	1.02	3.50	3.50	3.20		500		"9,570"	0.05		1.00	2.90		2.80		56%	86%		Integrated	90W	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A		z													LG Electronics USA	LG		7484111	LSU120HSV4	LAN120HSV4	HRCU-A-CB-O	11	21.5	12.5	"11,200"	Yes	Ductless	Single-zone	Mini-Splits		"1,023"	"13,300"	"22,178"	0.08	1.00	1.90	3.70	3.90	3.40		750	"8,160"	"13,500"	0.07	0.81	1.44	3.00	3.00	2.70		500		"11,670"	0.05		1.41	2.70		2.40		53%	86%		Integrated	90W	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A		z													LG Electronics USA	LG		7484112	LSU120HSV4	LSN120HSV4	HRCU-A-CB-O	11	21.5	12.5	"11,200"	Yes	Ductless	Single-zone	Mini-Splits		"1,023"	"13,300"	"22,178"	0.08	1.00	1.90	3.70	3.90	3.40		750	"8,160"	"13,500"	0.07	0.81	1.44	3.00	3.00	2.70		500		"11,670"	0.05		1.41	2.70		2.40		53%	86%		Integrated	90W	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A		z													LG Electronics USA	LG		7012586	LSU240HLV	LSN240HLV	HRCU-A-CB-O	11	21.5	12.5	"22,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,070"	"27,000"	"38,898"	0.30	2.38	4.10	3.00	3.30	2.80		"2,250"	"16,570"	"27,410"	0.26	1.92	3.42	2.50	2.50	2.30		"1,500"		"23,690"	0.20		3.36	2.20		2.10		61%	86%		N/A				N/A		z													LG Electronics USA	LG		7947563	LAU090HYV1	LAN090HYV1	HRCU-A-CB-O	12	27.5	15.65	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"1,023"	"11,000"	"20,472"	0.07	0.71	1.32	4.30	4.50	4.50		597	"6,750"	"11,940"	0.06	0.57	1.16	2.90	3.50	3.00		561		"11,220"	0.06		1.14	2.70		2.90		55%	94%		Integrated	90W	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A		z													LG Electronics USA	LG		7849625	LAU120HYV1	LAN120HYV1	HRCU-A-CB-O	12	25.5	13.8	"11,000"	Yes	Ductless	Single-zone	Mini-Splits		"1,023"	"12,000"	"22,178"	0.06	0.75	1.39	5.00	4.70	4.70		676	"7,360"	"14,650"	0.07	0.61	1.50	2.80	3.50	2.90		633		"13,720"	0.07		1.47	2.70		2.70		62%	94%		Integrated	90W	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A															LG Electronics USA	LG		9680934	LAU180HYV2	LAN180HYV2	HRCU-A-CB-O	12	22	12.5	"18,200"	Yes	Ductless	Single-zone	Mini-Splits		"3,070"	"22,000"	"32,000"	0.38	1.79	2.71	2.37	3.60	3.46		"1,810"	"13,500"	"25,640"	0.36	1.44	2.84	1.47	2.75	2.65		"1,350"		"22,600"	0.34		2.79	1.16		2.37		71%	88%		INTEGRATED   	120 WATT	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A															LG Electronics USA	LG		9680935	LAU150HYV2	LAN150HYV2	HRCU-A-CB-O	12.5	24	13.5	"15,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,070"	"18,000"	"25,200"	0.38	1.39	1.99	2.37	3.81	3.71		"1,810"	"11,000"	"20,970"	0.36	1.12	2.20	1.47	2.88	2.79		"1,350"		"18,940"	0.34		2.16	1.16		2.57		75%	90%		INTEGRATED   	120 WATT	" Heater on when ambient temperature is equal and less than 0C- Heater off when ambient temperature is equal and greater than 1C-1C deadband between on and off, heater is always turned on from 0C down if the unit is ""on"" and in ""heat"".  Heater turns off when outdoor temperature reaches 1C. Heater is not used in ""cool"" mode.  "		N/A															Mitsubishi Electric Cooling & Heating	Mitsubishi	P-Series	8635969	PUZ-HA36NHA5	PVA-A36AA4	HRCU-A-CB-O	11	17.8	12.5	"33,000"	Yes	Centrally Ducted	N/A	Mini-Splits		"18,000"	"38,000"	"40,000"	1.14	3.04	3.36	4.63	3.66	3.49		"19,000"	"25,000"	"38,000"	2.03	3.33	5.40	2.74	2.20	2.06		"15,000"		"38,000"	1.73		6.10	2.54		1.82		95%	100%		N/A				-13	"13,000"	z	"29,000"	1.77		6.15	2.15		1.38						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series	7451969	MXZ-3C24NAHZ	Non-Ducted Indoor Units	N/A	10	19	13.5		Yes	Ductless	Multi-zone	N/A		"11,400"	"25,000"	"25,000"	0.93	1.72	1.72	3.59	4.25	4.25		"13,100"	"14,000"	"25,000"	1.50	1.62	3.56	2.83	2.53	2.06		"12,500"		"25,000"	1.60		3.82	2.29		1.92		100%	100%		Integrated	120W @230V	(Starting condition) A) Compressor must be turned on to activate base heater. B) Outside temp is below 32F for 5 minutes. C) Defrost thermistor reads underÊ30.2FÊfor 5 minutes -All of these must be satisfied to activate. (Stop condition) A) Outside temp is over 46.4F for 5 minutes. B) Defrost thermistor reads over 59FÊfor 5 minutes		-13	"10,000"	z	"22,050"	1.40		3.52	2.09		1.83						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series H2i	8996108	MXZ-3C24NAHZ2	Non-Ducted Indoor Units	HMSV-A-CB	10	19	13.5	"22,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"11,400"	"25,000"	"25,000"	0.93	1.72	1.72	3.59	4.25	4.25		"13,100"	"14,000"	"25,000"	1.50	1.62	3.56	2.83	2.53	2.06		"12,500"		"25,000"	1.60		3.82	2.29		1.92		100%	100%		Integrated	120W @230V	(Starting condition) A) Compressor must be turned on to activate base heater. B) Outside temp is below 32F for 5 minutes. C) Defrost thermistor reads underÊ30.2FÊfor 5 minutes -All of these must be satisfied to activate. (Stop condition) A) Outside temp is over 46.4F for 5 minutes. B) Defrost thermistor reads over 59FÊfor 5 minutes		-13	"10,000"	z	"22,050"	1.40		3.52	2.09		1.83						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series	4908219	MUZ-FE09NA	MSZ-FE09NA	HRCU-A-CB-O	10	26	15.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,000"	"10,900"	"18,000"	0.15	0.71	2.25	5.06	4.50	2.34		"1,700"	"6,700"	"12,500"	0.11	0.65	1.73	4.53	3.02	2.12		"1,200"		"10,900"	0.08		1.46	4.40		2.19		61%	87%		Accessory (MAC-640BH-U)	106W @208V; 130W @ 230 V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 		N/A		z													Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series	4217888	MUZ-FE18NA	MSZ-FE18NA	N/A	10.3	20.2	14.2		Yes	Ductless	Single-zone	N/A		"7,500"	"21,600"	"29,700"	0.52	1.54	2.42	4.23	4.11	3.60		"4,300"	"11,700"	"25,850"	0.37	1.24	3.28	3.41	2.76	2.31		"3,000"		"21,830"	0.28		3.15	3.14		2.03		74%	84%		Accessory (MAC-642BH-U)	98W @208V; 120W @ 230 V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 		N/A		z													Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series	4934170	MUZ-FE12NA	MSZ-FE12NA	HRCU-A-CB-O	10.5	23	12.9	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,000"	"13,600"	"21,000"	0.15	0.95	2.25	5.06	4.20	2.74		"1,700"	"8,300"	"13,600"	0.11	0.80	1.78	4.53	3.04	2.24		"1,200"		"13,600"	0.08		1.62	4.40		2.46		65%	100%		Accessory (MAC-640BH-U)	106W @208V; 130W @ 230 V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 		N/A		z													Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series H2i	7434486	MXZ-4C36NAHZ	Mixed	HMSV-A-CB	10.7	17.5	12.7	"36,000"	Yes	Ductless	Multi-zone	Mixed Ducted and Non-ducted Indoor Units		"22,500"	"45,000"	"45,000"	1.30	3.80	3.80	5.07	3.48	3.48		"22,500"	"35,000"	"45,000"	2.15	4.05	5.35	3.07	2.54	2.47		"22,500"		"45,000"	2.62		6.21	2.52		2.16		100%	100%		N/A				-13	"22,500"	z	"33,800"	3.14		5.32	2.10		1.89						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series H2i	7451794	MXZ-3C30NAHZ	Non-Ducted Indoor Units	N/A	11	18	12.5		Yes	Ductless	Multi-zone	N/A		"11,400"	"28,600"	"28,600"	0.93	2.10	2.10	3.59	4.00	4.00		"13,100"	"18,000"	"28,600"	1.50	1.99	4.19	2.83	2.65	2.00		"12,500"		"28,600"	1.60		4.79	2.29		1.75		100%	100%		Integrated	120W @230V	(Starting condition) A) Compressor must be turned on to activate base heater. B) Outside temp is below 32F for 5 minutes. C) Defrost thermistor reads underÊ30.2FÊfor 5 minutes -All of these must be satisfied to activate. (Stop condition) A) Outside temp is over 46.4F for 5 minutes. B) Defrost thermistor reads over 59FÊfor 5 minutes		-13	"10,000"	z	"25,225"	1.40		4.49	2.09		1.64						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series H2i	8993522	MXZ-3C30NAHZ2	Non-Ducted Indoor Units	HMSV-A-CB	11	18	12.5	"28,400"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"11,400"	"28,600"	"28,600"	0.93	2.10	2.10	3.59	4.00	4.00		"13,100"	"18,000"	"28,600"	1.50	1.99	4.19	2.83	2.65	2.00		"12,500"		"28,600"	1.60		4.79	2.29		1.75		100%	100%		Integrated	120W @230V	(Starting condition) A) Compressor must be turned on to activate base heater. B) Outside temp is below 32F for 5 minutes. C) Defrost thermistor reads underÊ30.2FÊfor 5 minutes -All of these must be satisfied to activate. (Stop condition) A) Outside temp is over 46.4F for 5 minutes. B) Defrost thermistor reads over 59FÊfor 5 minutes		-13	"10,000"	z	"25,225"	1.40		4.49	2.09		1.64						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series H2i	7434477	MXZ-5C42NAHZ	Non-Ducted Indoor Units	HMSV-A-CB	11	19	13.4	"42,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"24,000"	"48,000"	"48,000"	1.17	3.43	3.43	6.01	4.10	4.10		"24,000"	"35,800"	"48,000"	1.66	3.65	4.87	4.23	2.87	2.89		"24,000"		"48,000"	1.91		5.61	3.69		2.51		100%	100%		Integrated	150W @230V	(Starting condition) A) Compressor must be turned on to activate base heater. B) Outside temp is below 32F for 5 minutes. C) Defrost thermistor reads underÊ30.2FÊfor 5 minutes -All of these must be satisfied to activate. (Stop condition) A) Outside temp is over 46.4F for 5 minutes. B) Defrost thermistor reads over 59FÊfor 5 minutes		-13	"24,000"	z	"36,000"	2.50		4.80	2.81		2.20						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series H2i	8797134	MUZ-FH18NAH2	MSZ-FH18NAH2	HRCU-A-CB-O	11	21	12.5	"17,200"	Yes	Ductless	Single-zone	Mini-Splits		"5,150"	"20,300"	"30,000"	0.43	1.72	3.39	3.51	3.46	2.59		"2,950"	"13,700"	"20,300"	0.43	1.44	2.92	3.51	3.46	2.59		"2,050"		"20,300"	0.35		3.08	1.72		1.93		68%	100%		Integrated	106W @208V; 130W @ 230V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 			750		"14,000"	0.23		2.47	0.96		1.66						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series H2i	7434482	MXZ-4C36NAHZ	Non-Ducted Indoor Units	HMSV-A-CB	11.3	19.1	14	"36,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"22,500"	"45,000"	"45,000"	1.09	3.34	3.34	6.05	3.95	3.95		"22,500"	"34,000"	"45,000"	1.55	3.50	4.74	4.26	2.85	2.78		"22,500"		"45,000"	1.78		5.46	3.71		2.41		100%	100%		Integrated	150W @230V	(Starting condition) A) Compressor must be turned on to activate base heater. B) Outside temp is below 32F for 5 minutes. C) Defrost thermistor reads underÊ30.2FÊfor 5 minutes -All of these must be satisfied to activate. (Stop condition) A) Outside temp is over 46.4F for 5 minutes. B) Defrost thermistor reads over 59FÊfor 5 minutes		-13	"22,500"	z	"33,800"	2.33		4.68	2.83		2.12						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series	8854559	MUFZ-KJ18NAHZ	MFZ-KJ18NA	HRCU-A-CB-O	11.3	21	12.6	"17,000"	Yes	Ductless	Single-zone	Mini-Splits		"5,700"	"21,000"	"29,000"	0.48	1.73	3.43	3.48	3.56	2.48		"3,250"	"12,800"	"23,000"	0.35	1.43	3.21	2.72	2.62	2.10		"2,260"		"21,000"	0.26		3.00	2.55		2.05		72%	91%		Integrated	98W @208V; 120W @ 230 V			-13	840	z	"15,700"	0.13		2.30	1.89		2.00						Mitsubishi Electric Cooling & Heating	Mitsubishi	Mr.Slim FH Series	8703451	MUZ-FH12NAH	MSZ-FH12NAH	HRCU-A-CB-O	11.5	26.1	13.8	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,700"	"13,600"	"21,000"	0.28	0.95	2.30	3.87	4.20	2.68		"2,100"	"8,100"	"13,600"	0.33	0.84	1.96	1.87	2.83	1.96		"1,450"		"13,600"	0.28		1.93	1.52		2.07		65%	100%		Integrated	106W @208V; 130W @ 230V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 			550		"9,900"	0.20		1.73	0.81		1.68						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series	8854558	MUFZ-KJ15NAHZ	MFZ-KJ15NA	HRCU-A-CB-O	11.6	21.8	13.5	"15,000"	Yes	Ductless	Single-zone	Mini-Splits		"5,700"	"18,000"	"25,000"	0.48	1.41	3.41	3.48	3.74	2.15		"3,250"	"12,000"	"20,500"	0.35	1.30	3.19	2.72	2.71	1.88		"2,260"		"18,000"	0.26		2.95	2.55		1.79		72%	88%		Integrated	98W @208V; 120W @ 230 V			-13	840	z	"14,000"	0.13		2.28	1.89		1.80						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series	7002444	MUZ-FH15NA	MSZ-FH15NA	HRCU-A-CB-O	12	22	12.5	"15,000"	Yes	Ductless	Single-zone	Mini-Splits		"5,150"	"18,000"	"24,000"	0.43	1.30	3.36	3.51	4.06	2.09		"2,950"	"11,000"	"18,000"	0.31	1.02	2.48	2.79	3.16	2.13		"2,050"		"18,000"	0.23		2.95	2.61		1.79		75%	100%		Accessory (MAC-642BH-U)	98W @208V; 120W @ 230 V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 		-13	750	z	"14,600"	0.11		2.35	2.00		1.82						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series	8797133	MUZ-FH18NA2	MSZ-FH18NA2	HRCU-A-CB-O	12	21	12.5	"17,200"	Yes	Ductless	Single-zone	Mini-Splits		"5,150"	"20,300"	"30,000"	0.43	1.72	3.39	3.51	3.46	2.59		"2,950"	"13,700"	"20,300"	0.31	1.32	2.80	2.79	3.04	2.12		"2,050"		"20,300"	0.23		2.96	2.61		2.01		68%	100%		Accessory (MAC-642BH-U)	98W @208V; 120W @ 230 V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 		-13	750	z	"14,000"	0.11		2.35	2.00		1.74						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series; KJ-Series	8849446	MUFZ-KJ12NAHZ	MFZ-KJ12NA	HRCU-A-CB-O	12	25.5	13.6	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,900"	"13,000"	"22,800"	0.27	0.90	2.39	3.15	4.23	2.80		"1,650"	"8,800"	"14,800"	0.20	0.93	1.89	2.42	2.77	2.29		"1,150"		"13,000"	0.15		1.81	2.25		2.10		57%	88%		Integrated	106W @208V; 130W @ 230 V			-13	420	z	"8,000"	0.07		1.28	1.76		1.83						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series H2i	7002063	MUZ-FH12NA	MSZ-FH12NA	HRCU-A-CB-O	12.5	26.1	13.8	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,700"	"13,600"	"21,000"	0.28	0.95	2.30	3.87	4.20	2.68		"2,100"	"8,000"	"13,600"	0.20	0.72	1.90	3.08	3.26	2.10		"1,450"		"13,600"	0.15		1.80	2.83		2.21		65%	100%		Accessory (MAC-640BH-U)	106W @208V; 130W @ 230 V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 		-13	550	z	"9,900"	0.07		1.60	2.30		1.81						Mitsubishi Electric Cooling & Heating	Mitsubishi	Mr.Slim FH Series	8797132	MUZ-FH06NAH	MSZ-FH06NAH	HRCU-A-CB-O	12.5	33.1	19	"6,000"	Yes	Ductless	Single-zone	Mini-Splits		"1,600"	"8,700"	"14,000"	0.11	0.55	1.27	4.26	4.68	3.23		920	"5,900"	"10,700"	0.21	0.63	1.13	1.28	2.75	2.78		640		"8,700"	0.19		1.04	0.99		2.45		62%	81%		Integrated	106W @208V; 130W @ 230V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 			240		"2,100"	0.16		0.93	0.44		2.02						Mitsubishi Electric Cooling & Heating	Mitsubishi	Mr.Slim FH Series	8737963	MUZ-FH09NAH	MSZ-FH09NAH	HRCU-A-CB-O	12.5	30.5	16.1	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"1,600"	"10,900"	"18,000"	0.11	0.55	1.27	4.26	5.86	4.15		920	"6,700"	"12,200"	0.34	0.72	1.26	0.79	2.73	2.84		640		"10,900"	0.32		1.17	0.59		2.73		61%	89%		Integrated	106W @208V; 130W @ 230V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 			240		"7,300"	0.29		1.06	0.24		2.02						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series	8854557	MUFZ-KJ09NAHZ	MFZ-KJ09NA	HRCU-A-CB-O	13	28.2	15.8	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,900"	"11,000"	"19,000"	0.27	0.75	2.37	3.15	4.30	2.35		"1,650"	"7,500"	"13,400"	0.20	0.80	1.86	2.42	2.75	2.11		"1,150"		"11,000"	0.15		1.60	2.25		2.01		58%	82%		Integrated	106W @208V; 130W @ 230 V			-13	420	z	"7,000"	0.07		1.27	1.76		1.62						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series H2i	7002062	MUZ-FH09NA	MSZ-FH09NA	HRCU-A-CB-O	13.5	30.5	16.1	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"1,600"	"10,900"	"18,000"	0.11	0.71	1.47	4.26	4.50	3.59		920	"6,700"	"12,200"	0.08	0.60	1.44	3.37	3.27	2.48		640		"10,900"	0.06		1.35	3.13		2.32		61%	89%		Accessory (MAC-640BH-U)	106W @208V; 130W @ 230 V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 		-13	240	z	"7,300"	0.03		1.25	2.34		1.71						Mitsubishi Electric Cooling & Heating	Mitsubishi	M-Series H2i	8797130	MUZ-FH06NA	MSZ-FH06NA	HRCU-A-CB-O	13.5	33.1	19	"6,000"	Yes	Ductless	Single-zone	Mini-Splits		"1,600"	"8,700"	"14,000"	0.11	0.55	1.27	4.26	4.68	3.23		920	"5,900"	"10,700"	0.08	0.50	1.00	3.37	3.46	3.13		640		"8,700"	0.06		0.91	3.13		2.80		62%	81%		Accessory (MAC-640BH-U)	106W @208V; 130W @230V	A.) Heat mode is selected. B.) The ambient temperature thermistor reads 32F or less for 5 minutes continuously. C.) The defrost thermistor reads 30.2F or less for 5 minutes. D.) Outdoor fan motor is turned ON. 		-13	240	z	"6,400"	0.03		0.80	2.34		2.34						Nortek Global	Maytag 	M1200	10296728	PSH1BG4CVRX24K	B6VMAX24K-B	HRCU-A-CB	10	19	13.9	"24,600"	YES	Centrally Ducted	N/A	N/A		"10,200"	"22,400"	"24,700"	0.70	1.70	2.20	4.27	3.86	3.29		"6,100"	"14,200"	"15,800"	0.70	1.50	1.90	2.55	2.77	2.44		"4,700"		"12,600"	0.60		1.80	2.30		2.05		51%	80%		N/A	0	0		0	0		0	0.00		0.00	#DIV/0!		#DIV/0!						Nortek Global	Maytag 	M1200	10296733	PSH1BG4CVRX36K	B6VMAX36K-B	HRCU-A-CB	10	19	12.6	"34,800"	YES	Centrally Ducted	N/A	N/A		"16,500"	"34,400"	"36,800"	1.00	2.70	3.20	4.84	3.73	3.37		"9,900"	"21,800"	"23,900"	1.00	2.40	2.70	2.90	2.66	2.59		"7,500"		"20,100"	0.90		2.60	2.44		2.27		55%	84%		N/A	0	0		0	0		0	0.00		0.00	#DIV/0!		#DIV/0!						Nortek Global	Maytag 	M1200	5597453	PSH4BG024K	B6VMAX024K-B	HRCU-A-CB	10	19	13.9	"24,600"	Yes	Centrally Ducted	N/A	N/A		"10,200"	"22,400"	"24,700"	0.70	1.70	2.20	4.27	3.86	3.29		"6,100"	"14,200"	"15,800"	0.70	1.50	1.90	2.55	2.77	2.44		"4,700"		"12,600"	0.60		1.80	2.30		2.05		51%	80%		N/A				N/A		z													Nortek Global	Maytag 	M1200	5597457	PSH4BG036K	B6VMAX036K-B	HRCU-A-CB	10	19	12.9	"34,800"	Yes	Centrally Ducted	N/A	N/A		"16,500"	"34,400"	"36,800"	1.00	2.70	3.20	4.84	3.73	3.37		"9,900"	"21,800"	"23,900"	1.00	2.40	2.70	2.90	2.66	2.59		"7,500"		"20,100"	0.90		2.60	2.44		2.27		55%	84%		N/A				N/A		z													Panasonic	Panasonic	Exterios E:Deluxe	7958200	CS-E18RKUA	CU-E18RKUAW	HRCU-A-CB-O	10	19.5	13.2	"17,200"	Yes	Ductless	Single-zone	Mini-Splits		"5,800"	"21,600"	"22,000"	0.38	1.75	1.80	4.47	3.62	3.57		"3,400"	"11,600"	"12,000"	0.34	1.30	1.35	2.93	2.62	2.60		"2,600"		"10,100"	0.30		1.32	2.54		2.24		46%	84%		N/A				-5	1900		8200	0.26		1.29	2.14		1.86						Panasonic	Panasonic	Low-Profile Ducted	9125308	CU-E9SD3UA	CS-E9SD3UAW	HRCU-A-CB-O	10	20.5	13	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,100"	"9,000"	"10,200"	0.25	0.69	0.85	4.80	3.82	3.53		"3,200"	"7,900"	"9,000"	0.23	0.91	1.12	4.08	2.55	2.36		"2,400"		"7,800"	0.20		1.11	3.52		2.06		76%	87%		N/A				-5	1600		6700	0.16		1.10	2.93		1.79						Panasonic	Panasonic	Low-Profile Ducted	9125309	CU-E12SD3UA	CS-E12SD3UAW	HRCU-A-CB-O	10	20	12.5	"11,500"	Yes	Ductless	Single-zone	Mini-Splits		"4,100"	"11,500"	"13,300"	0.25	0.92	1.15	4.80	3.64	3.39		"3,200"	"9,500"	"11,000"	0.23	1.15	1.44	4.08	2.42	2.24		"2,400"		"9,600"	0.20		1.52	3.52		1.85		72%	87%		N/A				-5	1600		8200	0.16		1.60	2.93		1.50						Panasonic	Panasonic	RAC Multi E	10221199	CU-3E19RBU-5	Non-Ducted Indoor Unit	HMSV-A-CB	10.5	22	12.55	"19,000"	Yes	Ductless	Multi-zone	Non-ducted Indoor Units		"5,500"	"26,000"	"28,400"	0.32	2.06	2.30	5.00	3.70	3.61		"4,100"	"19,800"	"20,800"	0.37	2.37	2.85	3.25	2.45	2.14		"3,800"		"18,900"	0.37		2.64	3.01		2.10		67%	91%		Accessory for outdoor unit CU-3E19RBU-5; Wind Baffle # WINDB-M1				-5	2000		10500	0.26		1.85	2.26		1.66						Panasonic	Panasonic	Exterios-Series	7958198	CS-E9RKUA	CU-E9RKUAW	HRCU-A-CB-O	11	23	13	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"4,100"	"12,000"	"14,100"	0.20	1.12	1.50	6.00	3.14	2.76		"3,200"	"8,100"	"9,500"	0.19	0.99	1.33	4.94	2.40	2.10		"2,400"		"8,300"	0.16		1.32	4.40		1.84		59%	87%		N/A				-5	1600		7000	0.13		1.31	3.61		1.57						Panasonic	Panasonic	Exterios-Series	7958199	CS-E12RKUA	CU-E12RKUAW	HRCU-A-CB-O	11	22.5	12.5	"11,500"	Yes	Ductless	Single-zone	Mini-Splits		"4,100"	"13,800"	"16,300"	0.20	1.25	1.71	6.00	3.24	2.79		"3,200"	"8,900"	"10,500"	0.19	1.05	1.44	4.94	2.49	2.14		"2,400"		"9,100"	0.16		1.51	4.40		1.77		56%	87%		N/A				-5	1600		7900	0.13		1.60	3.61		1.45						Panasonic	Panasonic	Wall Mounted	9571162	CU-XE15SKUA	CS-XE15SKUA	HRCU-A-CB-O	12	22.1	12.5	"15,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,300"	"18,000"	"24,000"	0.20	1.30	2.65	4.90	4.06	2.65		"2,000"	"11,000"	"16,500"	0.16	1.02	2.30	3.67	3.16	2.10		"1,500"		"15,700"	0.15		2.32	2.93		1.98		65%	95%		"included with outdoor unit (Replacement part # CWA341072)"	100	"Heater Energizes 1) Outdoor Ambient lower than or equal to 37 F 2) Heating Operations 3) During defrost cycleControl content 1) Base pan heater will start to heat up when defrost operation starts. 2) Base pan heater will stop heating 10 minutes after defrost stops. Heater won't Energize 1) Outdoor ambient higher than 37 F "		-5	1100		14900	0.13		2.34	2.48		1.87						Panasonic	Panasonic	Exterios XE	8861565	CU-XE12SKUA	CS-XE12SKUA	HRCU-A-CB-O	12.5	26.2	14.7	"11,500"	Yes	Ductless	Single-zone	Mini-Splits		"3,000"	"13,600"	"23,000"	0.15	0.95	2.10	5.93	4.20	3.20		"2,100"	"10,400"	"12,500"	0.14	1.05	1.67	4.40	2.90	2.20		"1,700"		"12,500"	0.12		1.99	4.15		1.84		54%	100%		included with outdoor unit CU-XE12SKUA	780	"Heater Energizes 1) Outdoor Ambient lower than or equal to 37 F 2) Heating Operations 3) During defrost cycle Control content 1) Base pan heater will start to heat up when defrost operation starts. 2) Base pan heater will stop heating 10 minutes after defrost stops. Heater won't Energize 1) Outdoor ambient higher than 37 F "		-5	1300		11800	0.1		2.01	3.81		1.72						Panasonic	Panasonic	Exterios XE	8860533	CU-XE9SKUA	CS-XE9SKUA	HRCU-A-CB-O	14	30.6	17.05	"8,700"	Yes	Ductless	Single-zone	Mini-Splits		"3,000"	"10,900"	"18,000"	0.15	0.67	1.65	5.93	4.78	3.21		"2,100"	"8,000"	"11,000"	0.14	0.75	1.38	4.40	3.13	2.34		"1,700"		"11,000"	0.12		1.73	4.15		1.86		61%	100%		included with outdoor unit CU-XE9SKUA	510	"Heater Energizes 1) Outdoor Ambient lower than or equal to 37 F 2) Heating Operations 3) During defrost cycle Control content 1) Base pan heater will start to heat up when defrost operation starts. 2) Base pan heater will stop heating 10 minutes after defrost stops. Heater won't Energize 1) Outdoor ambient higher than 37 F "		-5	1300		10400	0.1		1.72	3.81		1.77						SAMSUNG ELECTRONCS	SAMSUNG	Smart Whisper Series	8677407	AR09KSWSJWKX	AR09KSWSJWKN	HRCU-A-CB-O	10.5	23	15	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		3378	12000	12360	0.19	0.88	0.93	5.21	4.00	3.90		3220	5600	12612	0.27	0.63	1.62	3.50	2.61	2.28		3157		10560	0.30		1.71	3.08		1.81		85%	84%		N/A	N/A	N/A		N/A															SAMSUNG ELECTRONICS	SAMSUNG		8203117	AC030JXSCCH/AA	AC030JNHDCH/AA	HRCU-A-CB	10.1	21	13	"30,000"	Yes	Centrally Ducted	N/A	Mini-Splits		13000	32000	37000	0.92	2.468	3.18	4.14	3.80	3.41		12500	20800	36000	1.11	2.33	5.38	3.30	2.62	1.96		12000		32000	1.44		5.22	2.44		1.80		86%	89%		Integrated	150W @230V	"[Operation condition - (1)&(2)&(3)&(4)]  (1) Heating mode (2) Compressor must be turned on  (3) Outside temperature is below 30F for more than 5 minutes.  (4) Outdoor fan motor is turned ON."		-13	12000		28000	1.71		5.88	2.06		1.40						SAMSUNG ELECTRONICS	SAMSUNG		8717080	AC009KXADCH	AC009KNLDCH	HRCU-A-CB	10.5	21	13.95	"9,000"	Yes	Centrally Ducted	N/A	Mini-Splits		2900	12000	14000	0.25	1.127	1.5	3.40	3.12	2.74		2720	7800	12000	0.31	0.92	1.54	2.57	2.48	2.28		2200		10700	0.34		1.62	1.90		1.94		76%	89%		N/A				-4	1800		8000	0.31		1.52	1.70		1.54						SAMSUNG ELECTRONICS	SAMSUNG	Wind Free RAC Series	10103172	AR09MSWXCWKX	AR09MSWXCWKN	HRCU-A-CB-O	10	21	14.05	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		3000	11000	11330	0.16	0.86	0.903	5.50	3.75	3.68		3311	5500	10800	0.26	0.62	1.44	3.75	2.58	2.19		3435		9680	0.30		1.61	3.38		1.76		85%	90%		N/A	N/A	N/A		N/A															SAMSUNG ELECTRONICS	SAMSUNG	Max Heat RAC Series	9035284	AR12KSWSPWKX	AR12KSWSPWKN	HRCU-A-CB-O	10	21.5	12.5	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		2730	14000	14420	0.17	0.97	1.0185	4.71	4.23	4.15		3095	7500	16200	0.29	0.90	1.90	3.13	2.43	2.50		2730		14200	0.33		2.25	2.42		1.85		98%	88%		Integrated	230VAC 150W	Temp. below 0 degrees		-13	2184		11360	0.26		1.67	2.46		1.99						SAMSUNG ELECTRONICS	SAMSUNG		8203107	AC030JXSCCH/AA	AC030JN4DCH/AA	HRCU-A-CB-O	10.1	21	13.1	"30,000"	Yes	Ductless	Single-zone	Mini-Splits		13000	32000	37000	0.9	2.468	3.16	4.23	3.80	3.43		12500	20800	36000	1.01	2.21	5.28	3.63	2.76	2.00		12000		32000	1.32		5.02	2.66		1.87		86%	89%		Integrated	150W @230V	"[Operation condition - (1)&(2)&(3)&(4)]  (1) Heating mode (2) Compressor must be turned on  (3) Outside temperature is below 30F for more than 5 minutes.  (4) Outdoor fan motor is turned ON."		-13	12000		28000	1.58		5.62	2.23		1.46						 SAMSUNG ELECTRONCS CO"SAMSUNG ELECTRONICS CO., LTD."	SAMSUNG	Max Heat RAC Series	9035283	AR09KSWSPWKX	AR09KSWSPWKN	HRCU-A-CB-O	10.5	23.5	14.05	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		2730	12000	12360	0.17	0.77	0.81	4.71	4.57	4.47		3105	6500	13990	0.27	0.82	1.63	3.37	2.32	2.52		2730		12500	0.31		1.96	2.58		1.87		101%	89%		Integrated	230VAC 150W	Temp. below 0 degrees		-13	2184		10000	0.26		1.67	2.46		1.75						SAMSUNG ELECTRONICS	SAMSUNG	Smart Whisper Series	8677410	AR24KSWSJWKX	AR24KSWSJWKN	HRCU-A-CB-O	10.7	21.6	12.5	"21,000"	Yes	Ductless	Single-zone	Mini-Splits		7506	27000	27810	0.48	2.52	2.646	4.58	3.14	3.08		6427	17000	28182	0.49	1.81	3.84	3.84	2.76	2.15		5996		23760	0.49		3.89	3.59		1.79		85%	84%		N/A	N/A	N/A		N/A															SAMSUNG ELECTRONICS	SAMSUNG	Smart Pearl Series	8677406	AR12KSWDHWKX	AR12KSWDHWKN	HRCU-A-CB-O	11.5	26.1	14.1	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		2730	13600	14008	0.17	0.93	0.9765	4.71	4.29	4.20		2726	7800	14983	0.32	0.89	1.92	2.50	2.58	2.29		2724		11968	0.37		1.92	2.16		1.83		85%	80%		N/A	N/A	N/A		N/A															SAMSUNG ELECTRONICS	SAMSUNG	Smart Pearl Series	8677405	AR09KSWDHWKX	AR09KSWDHWKN	HRCU-A-CB-O	12	28.1	15.8	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		2730	12600	12978	0.17	0.85	0.9	4.71	4.34	4.23		2708	5600	13867	0.32	0.63	1.79	2.48	2.61	2.27		2700		11088	0.38		1.81	2.08		1.80		85%	80%		N/A	N/A	N/A		N/A															Toshiba Carrier	Carrier		6960758	RAS-09EAV-UL	RAS-09EKV-UL	N/A	10	20	13	N/A	Yes	Ductless	Single-zone	N/A		"3,070"	"10,800"	"16,350"	0.17	0.80	1.40	5.29	3.95	3.42		"1,795"	"6,313"	"9,551"	0.13	0.61	1.04	4.14	3.03	2.69		"1,224"		"6,519"	0.11		0.90	3.29		2.13		40%	68%		N/A				-4	828	z	4409	0.10		0.79	2.52		1.64						Toshiba Carrier	Carrier		6960762	RAS-15EAV-UL	RAS-15EKV-UL	N/A	10	20	13	N/A	Yes	Ductless	Single-zone	N/A		"2,750"	"18,000"	"21,500"	0.14	1.40	1.90	5.64	3.77	3.32		"1,608"	"10,400"	"12,553"	0.11	1.04	1.42	4.44	2.93	2.60		"1,096"		"8,752"	0.09		1.22	3.52		2.11		41%	70%		N/A				-4	742	z	5798	0.08		1.07	2.72		1.59						Toshiba Carrier	Carrier		6960764	RAS-17EAV-UL	RAS-17EKV-UL	N/A	10	19	12.6	N/A	Yes	Ductless	Single-zone	N/A		"2,750"	"20,200"	"21,500"	0.15	1.63	1.91	5.37	3.63	3.30		"1,608"	"10,500"	"12,553"	0.11	1.21	1.42	4.20	2.53	2.59		"1,096"		"8,572"	0.10		1.22	3.35		2.06		40%	68%		N/A				-4	742	z	5798	0.08		1.07	2.59		1.58						Trane	Trane		6749942	4TWV0024A1	*AM8C0B30V21	HRCU-A-CB	10	19.25	13.75	"24,200"	Yes	Centrally Ducted	N/A	N/A		"7,800"	"20,200"	"21,900"	0.50	1.64	1.56	4.58	3.61	4.12		"11,430"	"16,800"	"16,800"	1.18	1.97	1.91	2.84	2.50	2.58		"11,176"		"13,000"	1.58		1.84	2.08		2.08		59%	77%		N/A				N/A															Trane	Trane		6992578	4TWV0036A1	*AM8C0B30V21	HRCU-A-CB	10	20	13	"35,400"	Yes	Centrally Ducted	N/A	N/A		"8,400"	"32,600"	"33,900"	0.50	2.81	2.55	4.92	3.40	3.90		"15,930"	"26,200"	"26,400"	1.85	3.34	3.30	2.52	2.30	2.34		"16,688"		"20,160"	2.64		3.16	1.86		1.86		59%	76%		N/A				N/A															Trane	Trane		7599437	4TWV0036A1	*AM8C0C48V41	HRCU-A-CB	10	20.75	13.5	"36,000"	Yes	Centrally Ducted	N/A	N/A		"8,400"	"33,800"	"32,800"	0.50	2.83	2.38	4.92	3.50	4.04		"15,820"	"25,400"	"25,700"	1.78	3.10	3.12	2.60	2.40	2.42		"16,548"		"19,800"	2.54		3.00	1.90		1.94		60%	77%		N/A				N/A															Trane	Trane		7125586	4TWV0036A1	*UHMB060ACV3 4TXCB004CC3	HRCU-A-CB	10	18.5	12.5	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,500"	"31,000"	"33,500"	0.55	2.93	2.73	4.52	3.10	3.60		"16,150"	"26,000"	"26,300"	1.98	3.46	3.51	2.38	2.20	2.20		"16,934"		"20,300"	2.82		3.36	1.76		1.78		61%	77%		N/A				N/A															Trane	Trane		6796600	4TWV0036A1	*UD2C080ACV4 4TXCC007CC3	HRCU-A-CB	10	20	13	"34,600"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"32,000"	"33,100"	0.49	2.93	2.57	4.96	3.20	3.78		"15,710"	"25,800"	"25,900"	1.88	3.44	3.35	2.44	2.20	2.26		"16,488"		"19,800"	2.70		3.22	1.78		1.80		60%	76%		N/A				N/A															Trane	Trane		6796602	4TWV0036A1	*UD2C100ACV5 4TXCC007CC3	HRCU-A-CB	10	20	13	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"31,800"	"33,100"	0.49	2.91	2.59	4.96	3.20	3.74		"15,710"	"25,600"	"25,900"	1.88	3.41	3.35	2.44	2.20	2.26		"16,588"		"19,900"	2.70		3.20	1.80		1.82		60%	77%		N/A				N/A															Trane	Trane		7125588	4TWV0036A1	*DHMB060BCV3 4TXFH036CZ3	HRCU-A-CB	10	19.5	12.5	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"30,800"	"33,200"	0.52	2.82	2.65	4.68	3.20	3.68		"16,150"	"25,800"	"26,100"	1.94	3.44	3.41	2.44	2.20	2.24		"17,034"		"20,340"	2.78		3.28	1.80		1.82		61%	78%		N/A				N/A															Trane	Trane		6796604	4TWV0036A1	*UD2C080ACV4 4TXFH036CZ3	HRCU-A-CB	10	20	13	"35,400"	Yes	Centrally Ducted	N/A	N/A		"8,100"	"31,200"	"32,400"	0.50	2.86	2.51	4.74	3.20	3.78		"15,710"	"25,600"	"25,700"	1.86	3.41	3.28	2.48	2.20	2.30		"16,628"		"19,900"	2.66		3.16	1.84		1.84		61%	77%		N/A				N/A															Trane	Trane		7125587	4TWV0036A1	*UHMB060ACV3 4TXFH036CZ3	HRCU-A-CB	10	18.75	12.5	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"30,400"	"32,700"	0.56	2.87	2.68	4.34	3.10	3.58		"15,930"	"25,600"	"25,900"	1.96	3.41	3.45	2.38	2.20	2.20		"16,788"		"20,040"	2.78		3.32	1.76		1.76		61%	77%		N/A				N/A															Trane	Trane		6749944	4TWV0048A1	*AM8C0C48V41	HRCU-A-CB	10	19.25	12.5	"47,000"	Yes	Centrally Ducted	N/A	N/A		"11,800"	"42,500"	"42,600"	0.74	4.15	3.65	4.68	3.00	3.42		"21,530"	"34,000"	"34,400"	2.61	4.74	4.66	2.42	2.10	2.16		"22,446"		"26,720"	3.72		4.44	1.76		1.76		63%	78%		N/A				N/A															Trane	Trane		7161152	4TWV0048A1	*AM8C0C60V51	HRCU-A-CB	10	19.25	12.5	"46,500"	Yes	Centrally Ducted	N/A	N/A		"11,800"	"43,000"	"43,100"	0.74	3.94	3.53	4.68	3.20	3.58		"21,640"	"34,200"	"34,700"	2.56	4.55	4.54	2.48	2.20	2.24		"22,486"		"26,780"	3.64		4.34	1.80		1.80		62%	77%		N/A				N/A															Trane	Trane		6750459	4TWV8024A1	*AM8C0B30V21	HRCU-A-CB	10	18	13	"23,800"	Yes	Centrally Ducted	N/A	N/A		"7,800"	"20,000"	"21,900"	0.50	1.63	1.56	4.58	3.60	4.12		"11,430"	"16,800"	"16,800"	1.18	1.97	1.91	2.84	2.50	2.58		"11,176"		"13,000"	1.58		1.84	2.08		2.08		59%	77%		N/A				N/A															Trane	Trane		6750234	4TWV8036A1	*AM8C0C36V31	HRCU-A-CB	10	18	13	"35,000"	Yes	Centrally Ducted	N/A	N/A		"8,200"	"32,200"	"32,200"	0.47	3.04	2.60	5.12	3.10	3.62		"15,710"	"25,200"	"25,400"	1.85	3.36	3.33	2.48	2.20	2.24		"16,488"		"19,680"	2.66		3.18	1.82		1.82		61%	77%		N/A				N/A															Trane	Trane		7035765	4TWV8036A1	*DD2C100ACV5 4NXCC005AS3	HRCU-A-CB	10	18	12.5	"35,800"	Yes	Centrally Ducted	N/A	N/A		"8,400"	"31,600"	"32,600"	0.50	2.99	2.54	4.92	3.10	3.76		"16,040"	"26,200"	"26,300"	1.89	3.49	3.42	2.48	2.20	2.26		"16,828"		"20,200"	2.70		3.26	1.82		1.82		62%	77%		N/A				N/A															Trane	Trane		6796635	4TWV8037A1	*AM8C0B30V21	HRCU-A-CB	10	18	13	"35,400"	Yes	Centrally Ducted	N/A	N/A		"8,400"	"32,600"	"33,900"	0.50	2.81	2.55	4.92	3.40	3.90		"15,930"	"26,200"	"26,400"	1.85	3.34	3.30	2.52	2.30	2.34		"16,688"		"20,160"	2.66		3.16	1.84		1.86		59%	76%		N/A				N/A															Trane	Trane		6796636	4TWV8037A1	*UD2B080ACV3 4TXCB004CC3	HRCU-A-CB	10	18	12.5	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"32,000"	"33,300"	0.50	3.02	2.68	4.86	3.10	3.64		"16,040"	"25,800"	"26,100"	1.95	3.44	3.46	2.42	2.20	2.22		"16,934"		"20,240"	2.80		3.32	1.78		1.78		61%	78%		N/A				N/A															Trane	Trane		6796638	4TWV8037A1	*UD2C080ACV4 4TXCC007CC3	HRCU-A-CB	10	18	13	"34,600"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"32,000"	"33,100"	0.49	2.93	2.57	4.96	3.20	3.78		"15,710"	"25,800"	"25,900"	1.88	3.44	3.36	2.44	2.20	2.26		"16,488"		"19,800"	2.70		3.22	1.78		1.80		60%	76%		N/A				N/A															Trane	Trane		6796639	4TWV8037A1	*UD2C100ACV5 4TXCC007CC3	HRCU-A-CB	10	18	13	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"31,800"	"33,100"	0.49	2.91	2.60	4.96	3.20	3.74		"15,710"	"25,600"	"25,900"	1.88	3.41	3.35	2.44	2.20	2.26		"16,588"		"19,900"	2.70		3.20	1.80		1.82		60%	77%		N/A				N/A															Trane	Trane		7125597	4TWV8037A1	*DHMB060BCV3 4TXFH036CZ3	HRCU-A-CB	10	18	12.5	"34,800"	Yes	Centrally Ducted	N/A	N/A		"8,300"	"31,800"	"33,200"	0.52	2.91	2.66	4.68	3.20	3.66		"16,150"	"25,800"	"26,100"	1.95	3.44	3.41	2.42	2.20	2.24		"17,034"		"20,340"	2.78		3.28	1.80		1.82		61%	78%		N/A				N/A															Trane	Trane		6796641	4TWV8037A1	*UD2C080ACV4 4TXFH036CZ3	HRCU-A-CB	10	18	13	"35,400"	Yes	Centrally Ducted	N/A	N/A		"8,100"	"31,200"	"32,400"	0.50	2.86	2.52	4.74	3.20	3.76		"15,710"	"25,600"	"25,700"	1.86	3.41	3.28	2.48	2.20	2.30		"16,628"		"19,900"	2.66		3.16	1.84		1.84		61%	77%		N/A				N/A															Trane	Trane		6750235	4TWV8048A1	*AM8C0C48V41	HRCU-A-CB	10	18	12.5	"47,000"	Yes	Centrally Ducted	N/A	N/A		"11,800"	"41,000"	"43,000"	0.74	3.88	3.64	4.68	3.10	3.46		"21,860"	"34,400"	"34,800"	2.57	4.58	4.61	2.50	2.20	2.22		"22,792"		"27,080"	3.66		4.38	1.82		1.82		63%	78%		N/A				N/A		z													Trane	Trane		6750461	4TWV8049A1	*AM8C0C48V41	HRCU-A-CB	10	18	12.5	"47,000"	Yes	Centrally Ducted	N/A	N/A		"11,800"	"41,500"	"42,600"	0.74	4.05	3.65	4.68	3.00	3.42		"21,530"	"34,000"	"34,400"	2.61	4.74	4.66	2.42	2.10	2.16		"22,446"		"26,720"	3.72		4.44	1.76		1.76		63%	78%		N/A				N/A		z													Trane	Trane		7151531	4TXK2709A10N0AA	4MXW2709A10N0AA	HRCU-A-CB-O	10	27	14.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,200"	"9,800"	"11,000"	0.10	0.65	1.25	6.45	4.42	2.58		"1,989"	"5,800"	"10,631"	0.12	0.63	1.26	4.86	2.71	2.47		"1,480"		"8,000"	0.15		1.10	2.89		2.14		73%	75%		Integrated  	72W	Heater on below 34¡F		N/A		z													Trane	Trane		7151533	4TXK2712A10NAA	4MXW2712A10N0AA	HRCU-A-CB-O	10	25	13	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		"2,400"	"13,000"	"14,000"	0.10	0.96	1.35	7.03	3.97	3.04		"2,200"	"8,000"	"8,700"	0.09	0.75	1.01	7.16	3.13	2.52		"2,100"		"8,300"	0.09		1.13	7.24		2.15		59%	95%		Integrated  	72W	Heater on below 34¡F		N/A															Trane	Trane		7151535	4TXK2718A10N0AA	4MXW2718A10N0AA	HRCU-A-CB-O	10	21	12.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		"3,412"	"19,000"	"23,202"	0.40	1.58	2.50	2.50	3.52	2.72		"2,729"	"12,100"	"19,674"	0.41	1.26	2.57	1.95	2.81	2.24		"2,388"		"15,400"	0.42		2.29	1.67		1.97		66%	78%		Integrated  	160W	Heater on below 34¡F		N/A															Trane	Trane		9150125	4TXK3818A10NUAA	4MXW3818A10NUAA	HRCU-A-CB-O	12	24.5	13.5	"18,000"	Yes	Ductless	Single-zone	Mini-Splits		3700	18000	24400	0.35	1.5	2.5	3.10	3.52	2.86		3070	14200	23100	0.36	1.46	3.25	2.50	2.86	2.08		2388		20634	0.37		3.30	1.89		1.83		85%	89%		Integrated  	160W	Heater on below 34¡F		N/A															Trane	Trane		9150127	4TXK3824A10NUAA	4MXW3824A10NUAA	HRCU-A-CB-O	12	21.5	13	"22,000"	Yes	Ductless	Single-zone	Mini-Splits		6800	24000	32400	0.38	2	3.7	5.24	3.52	2.57		3396	15500	26263	0.34	1.57	3.38	2.89	2.89	2.28		2887		24233	0.33		3.18	2.56		2.24		75%	92%		Integrated  	160W	Heater on below 34¡F		N/A															Trane	Trane		9150123	4TXK3812A10NUAA	4MXW3812A10NUAA	HRCU-A-CB-O	14	30.5	15.3	"12,000"	Yes	Ductless	Single-zone	Mini-Splits		3000	12200	18700	0.25	0.94	1.6	3.52	3.80	3.43		2800	8100	9000	0.23	0.74	1.00	3.57	3.21	2.64		2600		13304	0.22		1.79	3.46		2.18		71%	148%		Integrated  	72W	Heater on below 34¡F		N/A															Trane	Trane		9150121	4TXK3809A10NUAA	4MXW3809A10NUAA	HRCU-A-CB-O	15	38	16.5	"9,000"	Yes	Ductless	Single-zone	Mini-Splits		2300	9000	13600	0.2	0.59	1.5	3.370317305	4.47	2.66		3545	5600	14611	0.37	0.75	1.78	2.85	2.20	2.40		1745		12210	0.28		1.72	1.83		2.08		90%	84%		Integrated  	72W	Heater on below 34¡F		N/A															Trane	Trane	TruComfort XV20i	10093494	4TWV0024A1	TAM9A0B30V31	HRCU-A-CB	10.00	19.25	13.75	24200	Yes	Centrally Ducted	N/A	N/A		8000	20200	21300	0.54	2.60	1.51	4.34	2.276364128	4.14		11430	17100	17100	1.21	2.60	1.93	2.76	1.927021118	2.60		11036		12920	1.62		1.86	2.00		2.05		61%	76%																					Trane	Trane	TruComfort XV20i	10093495	4TWV0036A1	TAM9A0B30V31	HRCU-A-CB	10.00	20.00	13.00	35400	Yes	Centrally Ducted		N/A		8600	32600	33200	0.54	2.42	2.44	4.66	3.94698927	3.98		16040	26200	26600	1.82	2.42	3.22	2.58	3.172120211	2.42		16748		20220	2.58		3.08	1.90		1.90		61%	76%																					Trane	Trane	TruComfort XV20i	10093496	4TWV0036A1	TAM9A0C36V31	HRCU-A-CB	10.00	21.00	13.50	35000	Yes	Centrally Ducted		N/A		8500	33400	32800	0.52	2.38	2.43	4.78	4.111811733	3.96		15820	25800	26100	1.83	2.38	3.22	2.54	3.176189902	2.38		16448		19860	2.58		3.08	1.86		1.90		61%	76%																					Trane	Trane	TruComfort XV20i	10093497	4TWV0036A1	TAM9A0C42V41	HRCU-A-CB	10.00	21.00	13.50	35600	Yes	Centrally Ducted		N/A		8400	33600	31200	0.51	2.20	2.53	4.82	4.474868817	3.62		15600	24800	25200	1.90	2.20	3.36	2.40	3.302879365	2.20		16242		19440	2.70		3.22	1.76		1.75		62%	77%																					Trane	Trane	TruComfort XV20i	10093500	4TWV0048A1	TAM9A0C60V51	HRCU-A-CB	10.00	19.50	12.50	46500	Yes	Centrally Ducted		N/A		12000	43000	42700	0.78	2.26	3.56	4.50	5.574728589	3.52		22630	35600	36100	2.65	2.26	4.67	2.50	4.615356692	2.26		23644		28140	3.74		4.46	1.86		1.85		66%	78%																					Trane	Trane	TruComfort XV18	10093502	4TWV8024A1	TAM9A0B30V31	HRCU-A-CB	10.00	18.00	13.00	23800	Yes	Centrally Ducted		N/A		8000	20000	21000	0.54	2.60	1.55	4.34	2.253825869	3.96		11430	17100	17100	1.21	2.60	1.93	2.76	1.927021118	2.60		11036		12920	1.62		1.86	2.00		2.05		62%	76%																					Trane	Trane	TruComfort XV18	10093503	4TWV8024A1	TAM9A0C36V31	HRCU-A-CB	10.00	18.00	13.00	24000	Yes	Centrally Ducted		N/A		8000	21000	21400	0.54	2.52	1.52	4.34	2.441644692	4.12		11320	16900	16900	1.23	2.52	1.96	2.70	1.964942633	2.52		10830		12780	1.64		1.90	1.94		1.95		60%	76%																					Trane	Trane	TruComfort XV18	10093504	4TWV8036A1	TAM9A0B30V31	HRCU-A-CB	10.00	18.00	12.50	34400	Yes	Centrally Ducted		N/A		8400	32000	43900	0.53	2.40	3.45	4.64	3.906631507	3.72		16370	26600	26800	1.84	2.40	3.27	2.60	3.24738744	2.40		17340		20760	2.60		3.12	1.96		1.95		47%	77%																					Trane	Trane	TruComfort XV18	10093505	4TWV8036A1	TAM9A0C36V31	HRCU-A-CB	10.00	18.00	13.00	35000	Yes	Centrally Ducted		N/A		8300	32200	43400	0.52	2.36	3.36	4.68	3.997675885	3.78		16260	26200	26400	1.85	2.36	3.27	2.58	3.252767335	2.36		17134		20500	2.64		3.14	1.90		1.90		47%	78%																					Trane	Trane	TruComfort XV18	10093506	4TWV8036A1	TAM9A0C42V41	HRCU-A-CB	10.00	18.00	12.50	35800	Yes	Centrally Ducted		N/A		8400	30000	31200	0.51	2.22	2.54	4.82	3.959423825	3.60		16040	25400	25700	1.91	2.22	3.39	2.46	3.352312172	2.22		16894		20040	2.72		3.24	1.82		1.80		64%	78%																					Trane	Trane	TruComfort XV18	10093507	4TWV8037A1	TAM9A0B30V31	HRCU-A-CB	10.00	18.00	13.00	35400	Yes	Centrally Ducted		N/A		8600	32600	33200	0.54	2.42	2.44	4.66	3.94698927	3.98		16040	26200	26600	1.82	2.42	3.22	2.58	3.172120211	2.42		16748		20220	2.58		3.08	1.90		1.90		61%	76%																					Trane	Trane	TruComfort XV18	10093508	4TWV8037A1	TAM9A0C36V31	HRCU-A-CB	10.00	18.00	13.00	35000	Yes	Centrally Ducted		N/A		8500	32800	32200	0.52	2.38	2.30	4.78	4.037946852	4.10		15820	25800	26100	1.83	2.38	3.22	2.54	3.176189902	2.38		16448		19860	2.58		3.08	1.86		1.90		62%	76%																					Trane	Trane	TruComfort XV18	10093509	4TWV8037A1	TAM9A0C42V41	HRCU-A-CB	10.00	18.00	12.50	35800	Yes	Centrally Ducted		N/A		8400	30800	33300	0.51	2.20	2.68	4.82	4.101963082	3.64		15600	24800	25200	1.90	2.20	3.36	2.40	3.302879365	2.20		16242		19440	2.70		3.22	1.76		1.75		58%	77%																					Trane	Trane	TruComfort XV18	10093510	4TWV8048A1	TAM9A0C42V41	HRCU-A-CB	10.00	18.00	12.50	46500	Yes	Centrally Ducted		N/A		12300	41500	42600	0.76	2.14	3.80	4.74	5.681958208	3.28		23290	36200	36600	2.81	2.14	5.00	2.42	4.956310533	2.14		24456		28920	4.04		4.80	1.78		1.75		68%	79%																					Trane	Trane	TruComfort XV18	10093511	4TWV8048A1	TAM9A0C48V41	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted		N/A		11900	41000	43000	0.76	2.36	3.46	4.58	5.090208425	3.64		22960	36400	36800	2.59	2.36	4.57	2.60	4.51911187	2.36		24190		28780	3.68		4.38	1.92		1.95		67%	78%																					Trane	Trane	TruComfort XV18	10093512	4TWV8048A1	TAM9A0C60V51	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted		N/A		11900	41500	42600	0.77	2.32	3.54	4.52	5.241116623	3.52		22850	36200	36600	2.62	2.32	4.64	2.56	4.571769199	2.32		24150		28680	3.72		4.42	1.90		1.90		67%	78%																					Trane	Trane	TruComfort XV18	10093515	4TWV8049A1	TAM9A0C60V51	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted		N/A		12000	41000	31700	0.78	2.26	2.50	4.50	5.315438887	3.72		22630	35600	36100	2.65	2.26	4.67	2.50	4.615356692	2.26		23644		28140	3.74		4.46	1.86		1.85		89%	78%																					Trane	Trane	TruComfort XV18	10093516	4TWV8060A1	TAM9A0C60V51	HRCU-A-CB	10.00	18.00	12.50	54000	Yes	Centrally Ducted		N/A		18400	50500	32300	1.21	2.10	2.55	4.46	7.045888968	3.72		33510	49500	51100	3.94	2.10	7.14	2.50	6.906366414	2.10		34860		40780	5.60		6.76	1.82		1.75		126%	80%																					Trane	Trane	TruComfort XV20i	10153696	4TWV0036A1	TEM8A0C36V31+TDR	HRCU-A-CB	10.00	20.00	13.00	35400	Yes	Centrally Ducted		N/A		8200	31800	32700	0.51	2.44	2.37	4.72	3.81857219	4.04		15380	25600	25500	1.75	2.44	3.06	2.58	3.074070694	2.44		16182		19500	2.48		2.94	1.92		1.95		60%	76%																					Trane	Trane	TruComfort XV20i	10153698	4TWV0036A1	TEM8A0C42V41+TDR	HRCU-A-CB	10.00	20.00	13.00	35600	Yes	Centrally Ducted		N/A		8300	31400	32700	0.52	2.32	2.41	4.68	3.965567758	3.98		15490	25200	25400	1.82	2.32	3.20	2.50	3.182557564	2.32		16182		19400	2.58		3.06	1.84		1.85		59%	76%																					Trane	Trane	TruComfort XV20i	10153699	4TWV0036A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	20.00	13.00	35600	Yes	Centrally Ducted		N/A		8200	31000	31100	0.52	2.40	2.52	4.62	3.784549272	3.62		15600	25200	25600	1.78	2.40	3.12	2.56	3.076472312	2.40		16382		19700	2.52		2.98	1.90		1.95		63%	77%																					Trane	Trane	TruComfort XV20i	10153700	4TWV0036A1	TEM8A0D48V41+TDR	HRCU-A-CB	10.00	19.50	13.00	35800	Yes	Centrally Ducted		N/A		8400	31800	33100	0.51	2.48	2.65	4.82	3.756982316	3.66		15930	25800	26100	1.77	2.48	3.08	2.64	3.048117728	2.48		16688		20000	2.52		2.98	1.94		1.95		60%	77%																					Trane	Trane	TruComfort XV20i	10153703	4TWV0048A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	47500	Yes	Centrally Ducted		N/A		11900	42000	33100	0.76	2.36	2.65	4.58	5.21435985	3.66		22410	35600	36000	2.56	2.36	4.48	2.56	4.41979073	2.36		23504		27980	3.62		4.28	1.90		1.90		85%	78%																					Trane	Trane	TruComfort XV20i	10153704	4TWV0048A1	TEM8A0C60V51+TDR	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted		N/A		12200	43500	32100	0.78	2.34	2.35	4.58	5.446745851	4.00		22520	36200	36600	2.61	2.34	4.57	2.52	4.532694248	2.34		23504		28100	3.68		4.38	1.88		1.90		88%	77%																					Trane	Trane	TruComfort XV18	10153714	4TWV8036A1	TEM8A0C36V31+TDR	HRCU-A-CB	10.00	18.00	12.50	35200	Yes	Centrally Ducted		N/A		8200	31600	42600	0.51	2.40	3.37	4.72	3.857798613	3.70		15930	25600	25800	1.80	2.40	3.16	2.60	3.125305206	2.40		16728		20040	2.56		3.02	1.92		1.95		47%	78%																					Trane	Trane	TruComfort XV18	10153716	4TWV8036A1	TEM8A0C42V41+TDR	HRCU-A-CB	10.00	18.00	12.50	35400	Yes	Centrally Ducted		N/A		8200	31600	43900	0.51	2.32	3.45	4.72	3.990826152	3.72		15820	25600	25800	1.84	2.32	3.25	2.52	3.233074351	2.32		16688		19940	2.62		3.12	1.86		1.85		45%	77%																					Trane	Trane	TruComfort XV18	10153717	4TWV8036A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	36200	Yes	Centrally Ducted		N/A		8000	31000	43600	0.52	2.42	3.38	4.50	3.753272006	3.78		15820	25400	25700	1.78	2.42	3.11	2.60	3.075261579	2.42		16788		20040	2.52		3.00	1.96		1.95		46%	78%																					Trane	Trane	TruComfort XV18	10153718	4TWV8036A1	TEM8A0D48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	35400	Yes	Centrally Ducted		N/A		8300	31600	43200	0.51	2.46	3.43	4.76	3.763705964	3.70		15930	25800	26100	1.78	2.46	3.11	2.62	3.072899173	2.46		16788		20100	2.52		3.00	1.96		1.95		47%	77%																					Trane	Trane	TruComfort XV18	10153721	4TWV8037A1	TEM8A0C36V31+TDR	HRCU-A-CB	10.00	18.00	12.50	35400	Yes	Centrally Ducted		N/A		8200	31800	31200	0.51	2.44	2.38	4.72	3.81857219	3.84		15380	25600	25500	1.75	2.44	3.06	2.58	3.074070694	2.44		16182		19500	2.48		2.94	1.92		1.95		63%	76%																					Trane	Trane	TruComfort XV18	10153722	4TWV8037A1	TEM8A0C42V41+TDR	HRCU-A-CB	10.00	18.00	12.50	35600	Yes	Centrally Ducted		N/A		8300	31400	31300	0.52	2.32	2.35	4.68	3.965567758	3.90		15490	25200	25400	1.82	2.32	3.20	2.50	3.182557564	2.32		16182		19400	2.58		3.06	1.84		1.85		62%	76%																					Trane	Trane	TruComfort XV18	10153724	4TWV8037A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	35600	Yes	Centrally Ducted		N/A		8200	31000	32300	0.52	2.40	2.31	4.62	3.784549272	4.10		15600	25200	25600	1.78	2.40	3.12	2.56	3.076472312	2.40		16382		19700	2.52		2.98	1.90		1.95		61%	77%																					Trane	Trane	TruComfort XV18	10153725	4TWV8037A1	TEM8A0D48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	35800	Yes	Centrally Ducted		N/A		8400	31800	31700	0.51	2.48	2.49	4.82	3.756982316	3.74		15930	25800	26100	1.77	2.48	3.08	2.64	3.048117728	2.48		16688		20000	2.52		2.98	1.94		1.95		63%	77%																					Trane	Trane	TruComfort XV18	10153728	4TWV8048A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	46500	Yes	Centrally Ducted		N/A		11900	42500	43400	0.81	2.24	3.50	4.30	5.559101754	3.64		21310	34200	35100	2.62	2.24	4.61	2.38	4.473441882	2.24		21900		26460	3.68		4.40	1.74		1.75		61%	75%																					Trane	Trane	TruComfort XV18	10153729	4TWV8048A1	TEM8A0C60V51+TDR	HRCU-A-CB	10.00	18.00	12.50	47500	Yes	Centrally Ducted		N/A		12100	44500	44000	0.78	2.40	3.47	4.54	5.432659439	3.72		22630	36800	37200	2.58	2.40	4.56	2.56	4.492626233	2.40		23744		28520	3.64		4.36	1.92		1.90		65%	77%																					Trane	Trane	TruComfort XV18	10153734	4TWV8049A1	TEM8A0C48V41+TDR	HRCU-A-CB	10.00	18.00	12.50	47500	Yes	Centrally Ducted		N/A		11900	42000	32700	0.76	2.36	2.42	4.58	5.21435985	3.96		22410	35600	36000	2.56	2.36	4.48	2.56	4.41979073	2.36		23504		27980	3.62		4.28	1.90		1.90		86%	78%																					Trane	Trane	TruComfort XV18	10153735	4TWV8049A1	TEM8A0C60V51+TDR	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted		N/A		12200	43500	31000	0.78	2.34	2.50	4.58	5.446745851	3.64		22520	36200	36600	2.61	2.34	4.57	2.52	4.532694248	2.34		23504		28100	3.68		4.38	1.88		1.90		91%	77%																					Trane	Trane	TruComfort XV20i	8761409	4TWV0036A1	*UHMB060ACV3 & 4TXCB006DS3	HRCU-A-CB	10.00	19.25	13.00	35400	Yes	Centrally Ducted		N/A		8700	32800	33700	0.61	2.28	2.65	4.18	4.215049784	3.72		16260	26400	27100	1.99	2.28	3.49	2.40	3.392601046	2.28		16994		20520	2.80		3.34	1.78		1.80		61%	76%																					Trane	Trane	TruComfort XV20i	8761420	4TWV0036A1	*UHMC100ACV4 & 4TXCC007DS3	HRCU-A-CB	10.00	20.00	13.00	36800	Yes	Centrally Ducted		N/A		8500	33200	33400	0.55	2.44	2.41	4.52	3.986685431	4.06		16040	26800	26900	1.85	2.44	3.24	2.54	3.218167758	2.44		16894		20420	2.62		3.10	1.88		1.95		61%	76%																					Trane	Trane	TruComfort XV18	8761470	4TWV8036A1	*UHMB080ACV3 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	36200	Yes	Centrally Ducted		N/A		8500	33000	33100	0.56	2.40	2.44	4.44	4.028713742	3.98		16700	26800	26900	1.89	2.40	3.28	2.58	3.271803887	2.40		17640		21040	2.68		3.16	1.92		1.95		64%	78%																					Trane	Trane	TruComfort XV18	8761473	4TWV8036A1	*UHMC100ACV4 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	36400	Yes	Centrally Ducted		N/A		8400	32800	32900	0.53	2.46	2.35	4.64	3.906631507	4.10		16370	26600	26700	1.81	2.46	3.18	2.64	3.168182868	2.46		17194		20600	2.56		3.04	1.96		2.00		63%	77%																					Trane	Trane	TruComfort XV18	8761492	4TWV8037A1	*UHMC100ACV4 & 4TXCC007DS3	HRCU-A-CB	10.00	18.00	12.50	36800	Yes	Centrally Ducted		N/A		8500	33200	33400	0.55	2.44	2.41	4.52	3.986685431	4.06		16040	26800	26900	1.85	2.44	3.24	2.54	3.218167758	2.44		16894		20420	2.62		3.10	1.88		1.95		61%	76%																					Trane	Trane	TruComfort XV18	8761505	4TWV8048A1	*UHMC100ACV4 & 4TXCC009DS3	HRCU-A-CB	10.00	18.00	12.50	47000	Yes	Centrally Ducted		N/A		12400	43500	44800	0.85	2.36	3.57	4.28	5.400586988	3.68		23400	36600	37500	2.66	2.36	4.67	2.58	4.543942155	2.36		24456		29140	3.72		4.44	1.92		1.90		65%	78%																					